<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Hệ Thống Báo Cháy - Quiz</title>
<style>
* { box-sizing: border-box; margin: 0; padding: 0; }
body { font-family: 'Segoe UI', Tahoma, sans-serif; background: linear-gradient(135deg, #1a1a2e 0%, #16213e 100%); color: #eee; min-height: 100vh; padding: 20px; }
.container { max-width: 900px; margin: 0 auto; }
h1 { text-align: center; margin-bottom: 8px; font-size: 2.2em; background: linear-gradient(90deg, #ff6b35, #f7c548); -webkit-background-clip: text; -webkit-text-fill-color: transparent; }
.subtitle { text-align: center; color: #aaa; margin-bottom: 30px; }
.brand-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(200px, 1fr)); gap: 20px; margin-top: 30px; }
.brand-card { background: rgba(255,255,255,0.08); border: 2px solid rgba(255,255,255,0.15); border-radius: 16px; padding: 30px 20px; text-align: center; cursor: pointer; transition: all 0.3s; }
.brand-card:hover { transform: translateY(-5px); border-color: #ff6b35; background: rgba(255,107,53,0.15); box-shadow: 0 10px 30px rgba(255,107,53,0.3); }
.brand-icon { font-size: 3.5em; margin-bottom: 12px; }
.brand-name { font-size: 1.3em; font-weight: bold; margin-bottom: 5px; }
.brand-desc { font-size: 0.85em; color: #bbb; }
.card-bosch { border-left: 4px solid #dc143c; }
.card-gsth { border-left: 4px solid #00b04f; }
.card-gstul { border-left: 4px solid #0080ff; }
.card-simplex { border-left: 4px solid #ff9500; }
.card-mix { border-left: 4px solid #b19cd9; background: linear-gradient(135deg, rgba(255,107,53,0.1), rgba(177,156,217,0.1)); }
.category-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(180px, 1fr)); gap: 15px; margin-top: 20px; }
.cat-card { background: rgba(255,255,255,0.05); border: 1px solid rgba(255,255,255,0.15); border-radius: 12px; padding: 20px; text-align: center; cursor: pointer; transition: all 0.2s; }
.cat-card:hover { background: rgba(255,107,53,0.15); border-color: #ff6b35; }
.cat-icon { font-size: 2.2em; margin-bottom: 8px; }
.btn { background: #ff6b35; color: white; border: none; padding: 12px 24px; border-radius: 8px; font-size: 1em; cursor: pointer; margin: 5px; transition: all 0.2s; }
.btn:hover { background: #e55a2b; }
.btn-back { background: rgba(255,255,255,0.15); }
.header-bar { display: flex; justify-content: space-between; align-items: center; margin-bottom: 20px; padding: 15px; background: rgba(0,0,0,0.3); border-radius: 12px; }
.progress { flex: 1; margin: 0 20px; background: rgba(255,255,255,0.1); height: 8px; border-radius: 4px; overflow: hidden; }
.progress-bar { height: 100%; background: linear-gradient(90deg, #ff6b35, #f7c548); transition: width 0.3s; }
.question-card { background: rgba(255,255,255,0.08); border-radius: 16px; padding: 30px; margin-bottom: 20px; }
.question-num { color: #ff6b35; font-weight: bold; margin-bottom: 10px; }
.question-text { font-size: 1.15em; margin-bottom: 25px; line-height: 1.5; }
.options { display: flex; flex-direction: column; gap: 12px; }
.option { background: rgba(255,255,255,0.05); border: 2px solid rgba(255,255,255,0.15); border-radius: 10px; padding: 15px 20px; cursor: pointer; transition: all 0.2s; display: flex; align-items: center; }
.option:hover:not(.disabled) { background: rgba(255,107,53,0.15); border-color: #ff6b35; }
.option.disabled { cursor: default; }
.option.correct { background: rgba(0,176,79,0.25); border-color: #00b04f; }
.option.wrong { background: rgba(220,20,60,0.25); border-color: #dc143c; }
.opt-letter { font-weight: bold; margin-right: 12px; min-width: 24px; color: #ff6b35; }
.option.correct .opt-letter { color: #00b04f; }
.option.wrong .opt-letter { color: #dc143c; }
.explanation { margin-top: 20px; padding: 18px; background: rgba(247,197,72,0.15); border-left: 4px solid #f7c548; border-radius: 8px; line-height: 1.6; display: none; }
.explanation.show { display: block; }
.explanation strong { color: #f7c548; }
.nav-buttons { display: flex; justify-content: flex-end; gap: 10px; }
.result-card { background: rgba(255,255,255,0.08); border-radius: 16px; padding: 40px; text-align: center; }
.score-big { font-size: 4em; font-weight: bold; margin: 20px 0; background: linear-gradient(90deg, #ff6b35, #f7c548); -webkit-background-clip: text; -webkit-text-fill-color: transparent; }
.summary { text-align: left; margin: 25px 0; padding: 20px; background: rgba(0,0,0,0.25); border-radius: 10px; line-height: 1.7; }
.summary h3 { color: #f7c548; margin-bottom: 10px; }
.wrong-list { margin-top: 15px; }
.wrong-item { padding: 12px; margin-bottom: 8px; background: rgba(220,20,60,0.1); border-left: 3px solid #dc143c; border-radius: 6px; font-size: 0.9em; }
.count-selector { display: flex; gap: 10px; justify-content: center; margin: 20px 0; flex-wrap: wrap; }
.count-btn { background: rgba(255,255,255,0.1); border: 2px solid rgba(255,255,255,0.2); color: #eee; padding: 10px 20px; border-radius: 8px; cursor: pointer; }
.count-btn:hover, .count-btn.active { background: #ff6b35; border-color: #ff6b35; }
.hidden { display: none; }
h2 { margin-bottom: 15px; color: #f7c548; }
</style>
</head>
<body>
<div class="container">

<!-- HOME -->
<div id="home">
  <h1>🔥 HỆ THỐNG BÁO CHÁY</h1>
  <p class="subtitle">Luyện thi trắc nghiệm - BOSCH · GST · SIMPLEX</p>
  <div class="brand-grid">
    <div class="brand-card card-bosch" onclick="showCategories('BOSCH')">
      <div class="brand-icon">🔴</div>
      <div class="brand-name">BOSCH</div>
      <div class="brand-desc">Fire Panel LSN - Germany</div>
    </div>
    <div class="brand-card card-gsth" onclick="showCategories('GST-H')">
      <div class="brand-icon">🟢</div>
      <div class="brand-name">GST-H</div>
      <div class="brand-desc">Hải Vịnh - Chuẩn GB</div>
    </div>
    <div class="brand-card card-gstul" onclick="showCategories('GST-UL')">
      <div class="brand-icon">🔵</div>
      <div class="brand-name">GST-UL</div>
      <div class="brand-desc">Chuẩn UL864/NFPA72</div>
    </div>
    <div class="brand-card card-simplex" onclick="showCategories('SIMPLEX')">
      <div class="brand-icon">🟠</div>
      <div class="brand-name">SIMPLEX</div>
      <div class="brand-desc">IDNet/IDNAC - USA</div>
    </div>
    <div class="brand-card card-mix" onclick="showCategories('MIX')">
      <div class="brand-icon">🌈</div>
      <div class="brand-name">HỖN HỢP</div>
      <div class="brand-desc">So sánh - Phân biệt hãng</div>
    </div>
  </div>
</div>

<!-- CATEGORY -->
<div id="categories" class="hidden">
  <div class="header-bar">
    <button class="btn btn-back" onclick="goHome()">← Trang chủ</button>
    <h2 id="brand-title" style="margin:0;"></h2>
    <div style="width:120px;"></div>
  </div>
  <div class="category-grid" id="cat-grid"></div>
  <div style="text-align:center;margin-top:30px;">
    <h3 style="color:#aaa;margin-bottom:10px;">Số câu hỏi:</h3>
    <div class="count-selector">
      <button class="count-btn" data-count="10">10 câu</button>
      <button class="count-btn active" data-count="20">20 câu</button>
      <button class="count-btn" data-count="30">30 câu</button>
      <button class="count-btn" data-count="50">50 câu</button>
      <button class="count-btn" data-count="all">Tất cả</button>
    </div>
  </div>
</div>

<!-- QUIZ -->
<div id="quiz" class="hidden">
  <div class="header-bar">
    <button class="btn btn-back" onclick="if(confirm('Thoát bài hiện tại?'))goHome()">← Thoát</button>
    <div class="progress"><div class="progress-bar" id="pbar"></div></div>
    <span id="pcount">1/20</span>
  </div>
  <div class="question-card">
    <div class="question-num" id="qcat"></div>
    <div class="question-text" id="qtext"></div>
    <div class="options" id="qopts"></div>
    <div class="explanation" id="qexp"></div>
    <div class="nav-buttons">
      <button class="btn hidden" id="btnNext" onclick="nextQ()">Câu tiếp →</button>
    </div>
  </div>
</div>

<!-- RESULT -->
<div id="result" class="hidden">
  <div class="result-card">
    <h1>🎯 KẾT QUẢ</h1>
    <div class="score-big" id="scoreBig">0/0</div>
    <div id="scorePercent" style="font-size:1.3em;color:#aaa;"></div>
    <div class="summary" id="summary"></div>
    <button class="btn" onclick="goHome()">🏠 Trang chủ</button>
    <button class="btn" onclick="retryQuiz()">🔄 Làm lại</button>
  </div>
</div>

</div>
<script>
// Fire Alarm Quiz - Question Bank (improved explanations)
const QUESTIONS = [];

// ============ BOSCH - CONTROL PANEL ============
QUESTIONS.push(
{brand:'BOSCH',cat:'ControlPanel',q:'Tủ FPA-5000 hỗ trợ tối đa bao nhiêu điểm phát hiện khi hoạt động độc lập (standalone)?',options:['2048 điểm','4096 điểm','8192 điểm','32.768 điểm'],correct:1,explain:'Tủ báo cháy Modular FPA-5000 khi chạy standalone (1 panel) hỗ trợ 4096 điểm phát hiện. Con số 32.768 là tổng dung lượng của cả mạng 32 node ghép lại (mỗi node 2048 điểm). Nắm rõ khác biệt này để không lẫn khi tính dung lượng dự án.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Mạng FPA-5000 tối đa bao nhiêu node?',options:['16 node','24 node','32 node','64 node'],correct:2,explain:'Mạng của tủ FPA-5000 hỗ trợ tối đa 32 node — bao gồm MPC Panel Controller, Remote Keypad FMR-5000 và OPC server. Có 2 kiểu topo: CAN loop (dây đồng, ≤1000m) hoặc Ethernet loop (có thể qua cáp quang tới 24–40 km).'},
{brand:'BOSCH',cat:'ControlPanel',q:'Số phần tử tối đa mỗi loop LSN improved trên FPA-5000 là bao nhiêu?',options:['127','200','254','512'],correct:2,explain:'Chuẩn LSN improved của BOSCH cho phép 254 phần tử trên 1 loop; LSN classic (thế hệ cũ) chỉ 127 phần tử. Đây là ưu thế lớn khi thiết kế loop dài để giảm số module bus.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Nếu kết hợp LSN improved và LSN classic trên cùng 1 loop, giới hạn phần tử là:',options:['127','200','254','381'],correct:0,explain:'Khi trộn 2 thế hệ LSN trên cùng loop, hệ thống bị hạ xuống giới hạn của chuẩn thấp hơn — tức 127 phần tử theo LSN classic. Nếu muốn tận dụng 254 điểm/loop, phải đảm bảo tất cả thiết bị trên loop đều là LSN improved.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Chiều dài cáp tối đa của module LSN-1500-A là:',options:['1000 m','1600 m','2000 m','3000 m'],correct:3,explain:'Module bus LSN-1500-A hỗ trợ cáp tối đa 3000 m/loop nhờ khả năng cấp dòng 1500 mA. Còn module LSN-0300-A (300 mA) chỉ đạt 1600 m. Chọn LSN-1500-A khi tòa nhà rộng hoặc loop có nhiều thiết bị tiêu thụ cao.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Chiều dài cáp tối đa của module LSN-0300-A là:',options:['800 m','1000 m','1600 m','3000 m'],correct:2,explain:'Module bus LSN-0300-A đạt cáp tối đa 1600 m/loop, phù hợp dự án vừa và nhỏ. Nếu cần loop dài hơn phải chuyển sang module LSN-1500-A (3000 m) — nhưng chỉ dùng được với tủ FPA-5000, không dùng cho FPA-1200.'},
{brand:'BOSCH',cat:'ControlPanel',q:'FPA-1200 hỗ trợ tối đa bao nhiêu module LSN-0300-A?',options:['1','2','4','6'],correct:1,explain:'Tủ báo cháy nhỏ-trung FPA-1200 chỉ hỗ trợ tối đa 2 module bus LSN-0300-A, cho tổng 254 phần tử (127×2). Nếu dự án cần hơn 254 điểm, phải chuyển sang tủ FPA-5000 lớn hơn.'},
{brand:'BOSCH',cat:'ControlPanel',q:'FPA-1200 có hỗ trợ module LSN-1500-A không?',options:['Có','Không','Chỉ khi nâng cấp firmware','Chỉ 1 module'],correct:1,explain:'Module bus LSN-1500-A CHỈ tương thích với tủ FPA-5000, KHÔNG dùng được cho tủ FPA-1200. Nếu FPA-1200 cần loop dài hơn 1600 m thì bắt buộc phải nâng cấp lên FPA-5000.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Số Remote Keypad FMR-5000 tối đa cho FPA-1200 là:',options:['1','3','8','32'],correct:1,explain:'Tủ FPA-1200 chỉ hỗ trợ tối đa 3 bàn phím từ xa FMR-5000 Remote Keypad. Trong khi đó tủ FPA-5000 có thể có tới 32 node trong mạng (bao gồm cả MPC và Remote Keypad).'},
{brand:'BOSCH',cat:'ControlPanel',q:'Điện áp vận hành của MPC-1300-C:',options:['12-24V DC','20-30V DC','24-48V DC','12-30V DC'],correct:1,explain:'Panel Controller MPC-1300-C của FPA-5000 hoạt động trong dải 20–30V DC (danh định 24V DC). Cần lưu ý khi cấp nguồn dự phòng: điện áp pin không được rơi dưới 20V khi tủ ở chế độ báo động.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Kích thước màn hình MPC-1300-C:',options:['4.3 inch','5.7 inch (14.5 cm)','7 inch','10.4 inch'],correct:1,explain:'Panel Controller MPC-1300-C dùng màn hình TFT màu 5.7 inch (14.5 cm) độ phân giải 320×240 px, cảm ứng. Đây là đơn vị hiển thị và xử lý cảnh báo trung tâm của tủ FPA-5000.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Chiều dài cáp CAN tối đa của MPC-1300-C:',options:['500 m','1000 m','1600 m','3000 m'],correct:1,explain:'Panel Controller MPC-1300-C kết nối các node qua CAN với chiều dài tối đa 1000 m (dây đồng). Nếu cần xa hơn (tới 24–40 km giữa các tòa nhà), phải chuyển sang Ethernet hoặc cáp quang.'},
{brand:'BOSCH',cat:'ControlPanel',q:'FPA-5000 lưu trữ được bao nhiêu sự kiện trong database nội bộ?',options:['1.000','5.000','10.000','100.000'],correct:2,explain:'Tủ báo cháy FPA-5000 có database nội bộ lưu 10.000 sự kiện gần nhất — dùng cho điều tra sự cố, kiểm tra bảo trì. Có thể xuất log qua USB hoặc Ethernet mà không cần shutdown hệ thống.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Theo EN 54-2, panel Bosch có bao nhiêu điểm/nút nhấn cần kết nối dự phòng (redundant)?',options:['>128','>256','>512','>1024'],correct:2,explain:'Chuẩn EN 54-2 yêu cầu: khi panel giám sát trên 512 đầu báo/nút nhấn thì phải có kết nối dự phòng redundant. Với BOSCH FPA-5000, điều này đạt được bằng cách thêm housing thứ hai với MPC thứ hai.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Phần mềm lập trình cho tủ FPA-5000/FPA-1200 là:',options:['SSD Designer','FSP-5000-RPS','Bosch Config Tool','RPS-5000'],correct:1,explain:'Phần mềm cấu hình chính của BOSCH là FSP-5000-RPS Programming Software — dùng cho cả tủ FPA-5000 và FPA-1200. Kết nối qua USB hoặc Ethernet, có thể cập nhật cấu hình mà không cần shutdown hệ thống.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Bosch SSD là công cụ để làm gì?',options:['Lập trình logic tủ','Thiết kế đồ họa cảnh báo','Lập kế hoạch loop, tính dòng và chiều dài cáp','Backup cấu hình'],correct:2,explain:'SSD (Safety Systems Designer) là phần mềm hỗ trợ thiết kế loop — tính toán dòng điện tiêu thụ, sụt áp, chiều dài cáp cho phép, số lượng thiết bị/loop. Dùng SSD trước khi thi công để tránh quá tải loop và thiết kế không đúng chuẩn.'},
{brand:'BOSCH',cat:'ControlPanel',q:'FPC-500 là loại tủ gì?',options:['Địa chỉ LSN','Conventional (zone thông thường)','Điều khiển chữa cháy khí','Voice evacuation'],correct:1,explain:'Tủ báo cháy FPC-500 là loại Conventional (thông thường theo vùng) — không có địa chỉ từng thiết bị, mỗi zone kết nối nhiều đầu báo song song. Dùng cho công trình nhỏ khi không cần địa chỉ cụ thể từng điểm.'},
{brand:'BOSCH',cat:'ControlPanel',q:'FPC-500-8 hỗ trợ tối đa bao nhiêu đầu báo tổng cộng?',options:['64','128','256','512'],correct:2,explain:'Tủ Conventional FPC-500-8 có 8 vùng (zone) × 32 đầu báo/vùng = tối đa 256 đầu báo. Các biến thể nhỏ hơn: FPC-500-2 (2 zone/64 detector), FPC-500-4 (4 zone/128 detector).'},
{brand:'BOSCH',cat:'ControlPanel',q:'Nhiệt độ vận hành của FPC-500:',options:['-5°C đến +50°C','0°C đến +40°C','-10°C đến +55°C','-20°C đến +65°C'],correct:1,explain:'Tủ Conventional FPC-500 chỉ vận hành trong dải 0°C đến +40°C — hạn chế đáng kể trong môi trường lạnh. So sánh: tủ FPA-5000 vận hành rộng hơn (-5°C đến +50°C).'},
{brand:'BOSCH',cat:'ControlPanel',q:'Kết nối FPA-5000 với hệ thống âm thanh Praesideo/PAVIRO qua module:',options:['BCM-0000-B','IOS-0020-A hoặc IOS-0232-A','FLM-420-NAC','LSN-1500-A'],correct:1,explain:'Module giao tiếp IOS-0020-A (đường 20 mA, tối đa 1000 m) hoặc IOS-0232-A (2× RS232, mỗi cái tối đa 3 m) dùng để kết nối FPA-5000 với hệ thống âm thanh sơ tán Praesideo/PAVIRO của BOSCH.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Khoảng cách trống cần thiết phía phải housing FPA-5000 để bảo trì:',options:['≥100 mm','≥150 mm','≥230 mm','≥300 mm'],correct:2,explain:'Housing của tủ FPA-5000 cần chừa ≥230 mm khoảng trống phía phải khung để mở nắp bảo trì thuận tiện. Nếu không đủ khoảng trống, khi thay thế module sẽ gặp khó khăn vật lý.'},
{brand:'BOSCH',cat:'ControlPanel',q:'FPA-1200 tối đa bao nhiêu module chức năng?',options:['4','6','10','46'],correct:1,explain:'Tủ FPA-1200 giới hạn 6 module chức năng — không đủ nếu dự án cần nhiều giao diện I/O, PA, relay… Trong khi đó FPA-5000 hỗ trợ tối đa 46 module chức năng, phù hợp dự án lớn.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Số vùng NAC tối đa của FPC-500:',options:['1','2','4','8'],correct:1,explain:'Tủ Conventional FPC-500 có 2 đầu ra NAC (Notification Appliance Circuit), mỗi cái chịu tải 500 mA. NAC dùng để cấp nguồn cho còi/đèn cảnh báo conventional (như FNM-320 sounder).'},
{brand:'BOSCH',cat:'ControlPanel',q:'Cấp bảo vệ (IP) của FPA-1200:',options:['IP 20','IP 30','IP 54','IP 65'],correct:1,explain:'Tủ FPA-1200 có cấp bảo vệ IP 30 — chống vật rắn ≥2.5 mm, KHÔNG chống bụi hay nước. Chỉ phù hợp lắp trong phòng khô, sạch; không dùng ngoài trời hay nơi ẩm ướt.'},
{brand:'BOSCH',cat:'ControlPanel',q:'Kết nối BIS (Building Integration System) của FPA-5000 qua:',options:['CAN bus','Modbus RTU','OPC server qua Ethernet','RS485 trực tiếp'],correct:2,explain:'Tủ FPA-5000 tích hợp BIS (Building Integration System) qua OPC server chạy trên nền Ethernet. Với FPA-1200 cần thêm license ADC-5000-OPC để mở tính năng này.'},

// ============ BOSCH - DETECTORS ============
{brand:'BOSCH',cat:'Detectors',q:'Dòng đầu báo địa chỉ hàng đầu của BOSCH có tên gọi:',options:['LSN 300 Series','AVENAR 4000','FAS-420','MAPNET'],correct:1,explain:'AVENAR detector 4000 là dòng đầu báo địa chỉ LSN thế hệ mới nhất của BOSCH, gồm nhiều biến thể: FAP-425-O (quang), FAP-425-OT (quang+nhiệt), FAP-425-DO-R (dual-optical), FAH-425-T-R (chỉ nhiệt) v.v. Tương thích ngược với LSN classic và các tủ cũ.'},
{brand:'BOSCH',cat:'Detectors',q:'Công nghệ Dual-Ray dùng ở đầu báo nào?',options:['FAP-425-O','FAP-425-DO-R','FAH-425-T-R','FAS-420-TM-R'],correct:1,explain:'Đầu báo khói dual-optical FAP-425-DO-R (và bản có nhiệt FAP-425-DOT-R) dùng công nghệ Dual-Ray — 2 LED (hồng ngoại + xanh lam) giúp phát hiện khói mảnh nhỏ tinh vi, đáp ứng cả cháy TF1 (giấy) và TF9 (dầu).'},
{brand:'BOSCH',cat:'Detectors',q:'ISP trong AVENAR 4000 là viết tắt của:',options:['Internet Service Provider','Intelligent Signal Processing','Integrated Smoke Panel','Industrial Sensor Platform'],correct:1,explain:'ISP (Intelligent Signal Processing) là công nghệ xử lý tín hiệu thông minh trên đầu báo AVENAR 4000. ISP liên tục phân tích và kết hợp tín hiệu từ nhiều cảm biến (quang/nhiệt/CO) để phân biệt đám cháy thật với báo giả (khói bếp, hơi nước…).'},
{brand:'BOSCH',cat:'Detectors',q:'Đầu báo BOSCH nào có cảm biến CO?',options:['FAP-425-O','FAP-425-DO-R','FAP-425-DOTC-R','FAH-425-T-R'],correct:2,explain:'Đầu báo đa cảm biến FAP-425-DOTC-R là bản cao cấp nhất của AVENAR 4000: dual-optical + thermal + CO (carbon monoxide). Cảm biến CO hóa học giúp phát hiện cháy âm ỉ giai đoạn sớm (trước khi có khói rõ), nhưng có tuổi thọ hữu hạn — phải thay khi ngừng hoạt động.'},
{brand:'BOSCH',cat:'Detectors',q:'Điện áp vận hành của AVENAR 4000:',options:['12-24V DC','15-33V DC','20-30V DC','24-48V DC'],correct:1,explain:'Đầu báo AVENAR 4000 hoạt động trên bus LSN improved với dải rộng 15–33V DC, cho phép sụt áp trên loop dài mà vẫn ổn định. Danh định 24V DC.'},
{brand:'BOSCH',cat:'Detectors',q:'Dòng tiêu thụ của AVENAR 4000:',options:['0.25 mA','0.55 mA','1.0 mA','1.5 mA'],correct:1,explain:'Đầu báo AVENAR 4000 tiêu thụ rất thấp — chỉ 0.55 mA/đầu báo. Dòng thấp này cho phép nhiều thiết bị trên cùng loop (tới 254 điểm) mà không vượt tải bus.'},
{brand:'BOSCH',cat:'Detectors',q:'Diện tích giám sát tối đa của đầu báo khói AVENAR 4000:',options:['60 m²','80 m²','120 m²','200 m²'],correct:2,explain:'Đầu báo khói AVENAR 4000 giám sát tối đa 120 m² (chuẩn EN 54-7). Đối với đầu báo nhiệt FAH-425-T-R chỉ 40 m² vì đầu nhiệt phát hiện chậm hơn khói.'},
{brand:'BOSCH',cat:'Detectors',q:'Chiều cao lắp đặt tối đa của đầu báo khói AVENAR 4000:',options:['6 m','10 m','16 m','20 m'],correct:2,explain:'Đầu báo khói AVENAR 4000 có thể lắp trần cao tới 16 m. Còn đầu báo nhiệt FAH-425-T-R chỉ lắp được 0–7.5 m — do bản chất nhiệt độ giảm nhanh theo độ cao trần.'},
{brand:'BOSCH',cat:'Detectors',q:'Cấp bảo vệ tiêu chuẩn của đầu báo AVENAR 4000:',options:['IP 20','IP 41 (IP 43 với seal)','IP 54','IP 65'],correct:1,explain:'Đầu báo AVENAR 4000 đạt IP 41 tiêu chuẩn — chống vật rắn ≥1 mm và nhỏ giọt nước thẳng đứng. Có thể nâng lên IP 43 khi lắp thêm seal FAA-420-SEAL hoặc phụ kiện MSC 420.'},
{brand:'BOSCH',cat:'Detectors',q:'Chuẩn EN cho đầu báo khói AVENAR 4000:',options:['EN 54-5','EN 54-7','EN 54-11','EN 54-17'],correct:1,explain:'Đầu báo khói AVENAR 4000 đạt EN 54-7 (chuẩn cho detector khói quang). Đầu báo nhiệt FAH-425-T-R đạt EN 54-5. Cần nắm rõ để chỉ định đúng chuẩn theo yêu cầu AHJ (cơ quan quản lý).'},
{brand:'BOSCH',cat:'Detectors',q:'FAH-425-T-R là loại đầu báo gì?',options:['Khói quang','Nhiệt (heat only)','Optical+Thermal','Dual-optical'],correct:1,explain:'Đầu báo nhiệt FAH-425-T-R (Heat Only) là bản nhiệt thuần trong dòng AVENAR 4000 — chỉ dùng cảm biến nhiệt, không có cảm biến khói. Nhận dạng bằng vòng đỏ trên vỏ. Phù hợp môi trường có bụi/khói/hơi thường xuyên như bếp, kho.'},
{brand:'BOSCH',cat:'Detectors',q:'Phiên bản AVENAR 4000 nào KHÔNG hỗ trợ T-tap?',options:['FAP-425-DO-R','FAP-425-O (không rotary)','FAP-425-OT-R','FAH-425-T-R'],correct:1,explain:'Các phiên bản AVENAR 4000 không có rotary switch (FAP-425-O và FAP-425-OT — không có hậu tố -R) KHÔNG hỗ trợ T-tap, chỉ dùng cấu trúc tuyến tính hoặc loop. Muốn đi T-tap phải chọn bản có -R (rotary).'},
{brand:'BOSCH',cat:'Detectors',q:'Bao nhiêu isolator LSN được tích hợp trong AVENAR 4000?',options:['0','1','2','4'],correct:2,explain:'Đầu báo AVENAR 4000 tích hợp sẵn 2 cầu dao cách ly (isolator) LSN. Khi có đứt cáp hay ngắn mạch tại 1 điểm, 2 isolator sẽ cô lập đoạn lỗi, giúp phần còn lại của loop tiếp tục hoạt động. Trừ phiên bản không có rotary (không có isolator).'},
{brand:'BOSCH',cat:'Detectors',q:'FAD-425-O-R là đầu báo gì?',options:['Điểm quang','Điểm nhiệt','Ống gió (duct)','Beam tuyến tính'],correct:2,explain:'Đầu báo khói ống gió FAD-425-O-R (Duct Detector) là đầu báo quang gắn trong housing FAD-420-HS-EN, dùng để phát hiện khói trong ống thông gió HVAC. Lưu ý: đầu báo và housing phải đặt mua riêng rẽ.'},
{brand:'BOSCH',cat:'Detectors',q:'Dải tốc độ không khí của FAD-420-HS-EN duct detector:',options:['0-5 m/s','1-20 m/s','5-30 m/s','10-40 m/s'],correct:1,explain:'Đầu báo ống gió FAD-420-HS-EN hoạt động với tốc độ khí trong ống 1–20 m/s. Ngoài dải này thì mẫu khí không đủ để đưa khói qua buồng cảm biến, gây bỏ sót cảnh báo.'},
{brand:'BOSCH',cat:'Detectors',q:'Chiều dài cáp từ đầu báo LSN đến remote indicator không màn chắn tối đa:',options:['3 m','15 m','30 m','500 m'],correct:0,explain:'Nếu dùng cáp KHÔNG có màn chắn (unshielded) từ đầu báo LSN đến đèn báo phụ (remote indicator FAA-420-RI), chiều dài tối đa chỉ 3 m. Còn với cáp shielded (có màn chắn) thì được tới 500 m.'},
{brand:'BOSCH',cat:'Detectors',q:'Đầu báo dual-optical KHÔNG dùng được với:',options:['FPA-5000 MPC phiên bản A','FPA-1200 mới','MPC-1300-C','LSN-1500-A'],correct:0,explain:'Đầu báo dual-optical AVENAR 4000 (FAP-425-DO-R, DOT-R, DOTC-R) KHÔNG tương thích với Panel Controller MPC phiên bản A của FPA-5000. Phải nâng cấp lên MPC-1300-C phiên bản mới để dùng được.'},
{brand:'BOSCH',cat:'Detectors',q:'Nhiệt độ vận hành đầu báo FAP-425-O (chỉ quang):',options:['-20°C đến +50°C','-20°C đến +65°C','0°C đến +50°C','-5°C đến +55°C'],correct:1,explain:'Đầu báo quang FAP-425-O (chỉ khói) vận hành rộng -20°C đến +65°C. Các bản có thêm cảm biến nhiệt (FAP-425-OT, FAP-425-DOT-R, FAH-425-T-R) bị giới hạn còn -20°C đến +50°C do đặc tính của cảm biến nhiệt.'},
{brand:'BOSCH',cat:'Detectors',q:'Nhận dạng địa chỉ đầu báo AVENAR 4000 bằng cách nào?',options:['Chỉ auto','Chỉ manual','Tự động hoặc rotary switch','DIP switch'],correct:2,explain:'Đầu báo AVENAR 4000 có 2 cách gán địa chỉ: tự động (auto-detection từ tủ khi lắp hàng loạt) hoặc thủ công bằng rotary switch cho các bản có hậu tố -R. Bản không có -R chỉ hỗ trợ auto.'},
{brand:'BOSCH',cat:'Detectors',q:'Cảm biến CO trong FAP-425-DOTC-R khi hết tuổi thọ sẽ:',options:['Vẫn hoạt động','Tự ngắt, phải thay ngay','Chuyển sang chỉ quang','Không thể phát hiện'],correct:1,explain:'Cảm biến CO hóa học trong đầu báo FAP-425-DOTC-R có tuổi thọ hữu hạn và sẽ TỰ NGẮT khi hết hạn. Khi đó phải thay ngay cả đầu báo (không thể thay riêng cảm biến CO). Cần đưa vào kế hoạch bảo trì định kỳ.'},

// ============ BOSCH - MODULES ============
{brand:'BOSCH',cat:'Modules',q:'BCM-0000-B là module gì?',options:['Battery Controller','Bus Communication','Base Controller','Beam Control'],correct:0,explain:'BCM-0000-B là Battery Controller Module — module điều khiển sạc ắc-quy dự phòng của tủ FPA-5000/FPA-1200. Có bù nhiệt độ (temperature compensation) để kéo dài tuổi thọ pin, hỗ trợ 2–4 ắc-quy loại 24–26 Ah hoặc 36–45 Ah.'},
{brand:'BOSCH',cat:'Modules',q:'BCM-0000-B hỗ trợ tối đa bao nhiêu pin?',options:['2','4','6','8'],correct:1,explain:'Battery Controller BCM-0000-B hỗ trợ tối đa 4 ắc-quy (chia thành 2 cặp): mỗi cặp có thể là 24–26 Ah hoặc 36–45 Ah. Cắm vào khung module của FPA-5000/FPA-1200 theo kiểu plug-and-play.'},
{brand:'BOSCH',cat:'Modules',q:'Dòng ra mỗi cổng sạc của BCM-0000-B:',options:['1.5 A','2.8 A','5 A','10 A'],correct:1,explain:'Battery Controller BCM-0000-B có 2 đầu ra sạc độc lập, mỗi cổng 2.8 A/24V DC. Tổng dòng sạc tối đa 5.6 A đủ nạp ắc-quy dung lượng lớn trong thời gian hợp lý.'},
{brand:'BOSCH',cat:'Modules',q:'Điện trở cuối tuyến (EOL) của FLM-420-I2:',options:['1 kΩ','3.9 kΩ','4.7 kΩ','10 kΩ'],correct:1,explain:'Module đầu vào FLM-420-I2 (Input Interface Module 2 inputs) dùng điện trở EOL 3.9 kΩ để giám sát đường dây. EOL giúp phát hiện cả đứt mạch (ngắn hở) và ngắn mạch trên dây kết nối tiếp điểm.'},
{brand:'BOSCH',cat:'Modules',q:'Số đầu vào của FLM-420-I8R1-S:',options:['2','4','8','16'],correct:2,explain:'Module giao diện FLM-420-I8R1-S (Octo-Input Interface Module with Relay) có 8 đầu vào giám sát + 1 relay đầu ra chuyển đổi. Cấp bảo vệ IP 54 nên phù hợp môi trường có độ ẩm cao.'},
{brand:'BOSCH',cat:'Modules',q:'Cấp bảo vệ IP của FLM-420-I8R1-S:',options:['IP 20','IP 30','IP 54','IP 67'],correct:2,explain:'Module đầu vào FLM-420-I8R1-S đạt IP 54 — chống bụi và tia nước từ mọi hướng. Phù hợp lắp trong tủ kỹ thuật, gara, tầng hầm có độ ẩm cao. Chỉ có biến thể surface-mount, không có bản DIN rail.'},
{brand:'BOSCH',cat:'Modules',q:'FLM-420-NAC điều khiển tín hiệu bằng phương pháp nào?',options:['Pole reversal (đảo cực)','PWM','FSK','Manchester'],correct:0,explain:'Module NAC FLM-420-NAC (Signaling Device Interface Module) điều khiển khu vực NAC bằng phương pháp đảo cực (pole reversal). Khi có báo động, module đảo chiều dòng để kích hoạt còi/đèn conventional trên đường dây được giám sát.'},
{brand:'BOSCH',cat:'Modules',q:'Số dạng tín hiệu đầu ra lập trình được của FLM-420-NAC:',options:['4','8','10','32'],correct:2,explain:'Module NAC FLM-420-NAC có 10 dạng tín hiệu đầu ra khác nhau, lập trình được qua FSP-5000-RPS. Điều này cho phép phân biệt tone theo loại cảnh báo (evacuation, alert, test…).'},
{brand:'BOSCH',cat:'Modules',q:'FLM-420-NAC có tự cấp nguồn từ LSN không?',options:['Có','Không - cần nguồn ngoài 20.4-29 V DC','Chỉ khi không quá 500mA','Chỉ với LSN-1500-A'],correct:1,explain:'Module NAC FLM-420-NAC BẮT BUỘC cấp nguồn ngoài 20.4–29V DC (thường lấy từ AUX của tủ), KHÔNG tự cấp từ bus LSN. Điều này vì tải NAC có thể lên tới 3A — vượt xa khả năng cấp của bus LSN.'},
{brand:'BOSCH',cat:'Modules',q:'FLM-420-O1I1 có loại đầu ra gì?',options:['Relay cơ','Bán dẫn cách ly','Triac','Open collector'],correct:1,explain:'Module FLM-420-O1I1 (Output-Input Interface Module) có 1 đầu ra bán dẫn cách ly điện với bus LSN, tối đa 700 mA / 30V DC + 1 đầu vào giám sát. Phù hợp điều khiển van gas, cửa chống cháy công suất nhỏ. Không phải relay cơ nên không thích hợp tải AC cao.'},
{brand:'BOSCH',cat:'Modules',q:'FLM-420-RLV1 phiên bản -D (DIN) chịu tải DC:',options:['1 A/30V','2 A/30V','5 A/30V','10 A/30V'],correct:2,explain:'Module relay FLM-420-RLV1 (Relay Interface Module Low Voltage) bản DIN rail (-D) chịu tải 5A/30V DC; còn bản âm tường (-E) chỉ 1A/30V DC. Cả 2 phiên bản đều giới hạn 0.5A / 42.4V AC.'},
{brand:'BOSCH',cat:'Modules',q:'IOS-0020-A hỗ trợ chiều dài đường 20 mA tối đa:',options:['100 m','500 m','1000 m','3 m'],correct:2,explain:'Module giao tiếp IOS-0020-A (20 mA Communication Module) hỗ trợ đường 20 mA (S20) dài tới 1000 m — dùng nối các hệ thống audio Plena/PAVIRO ở xa. RS232 tích hợp thêm chỉ đi được 3 m theo chuẩn.'},
{brand:'BOSCH',cat:'Modules',q:'IOS-0232-A có bao nhiêu giao diện RS232?',options:['1','2','4','8'],correct:1,explain:'Module giao tiếp IOS-0232-A (RS232 Communication Module) có 2 giao diện RS232 độc lập, mỗi cái tối đa 3 m. Dùng kết nối cùng lúc 2 thiết bị: máy in, laptop cấu hình, hay thiết bị audio Plena.'},
{brand:'BOSCH',cat:'Modules',q:'Dòng tải tối đa của LSN-0300-A:',options:['150 mA','300 mA','750 mA','1500 mA'],correct:1,explain:'Module bus LSN-0300-A cấp dòng tối đa 300 mA/loop — đủ cho vòng vừa và nhỏ. Nếu loop có nhiều thiết bị hoặc dài hơn, phải chuyển sang LSN-1500-A (1500 mA/loop) — nhưng chỉ dùng được cho FPA-5000.'},
{brand:'BOSCH',cat:'Modules',q:'RMH-0002-A chịu điện áp AC nào?',options:['24 V','48 V','120/230 V','400 V'],correct:2,explain:'Module RMH-0002-A (Relay Module High Voltage) có 2 relay chuyển đổi chịu điện áp cao 120/230V AC (hoặc 30V DC). Dùng cho giao diện hệ thống chữa cháy VdS 2496, điều khiển tải AC lớn. Có cầu chì T 6.3 A bảo vệ mỗi relay.'},
{brand:'BOSCH',cat:'Modules',q:'Số relay của RML-0008-A:',options:['1','2','4','8'],correct:3,explain:'Module RML-0008-A (Relay Module Low Voltage) có 8 relay chuyển đổi NC/COM/NO lập trình tự do. Tiêu thụ rất thấp: chỉ 4 mA standby, 68 mA khi tất cả 8 relay kích hoạt.'},
{brand:'BOSCH',cat:'Modules',q:'Tải RML-0008-A:',options:['1A @ 30V DC','5A @ 30V DC','5A @ 230V AC','10A @ 230V AC'],correct:0,explain:'Module RML-0008-A (Low Voltage) chỉ dùng cho tải điện áp thấp: 1A @ 30V DC. KHÔNG dùng cho tải AC điện áp cao như 230V — cần chọn RMH-0002-A (High Voltage) cho tải AC.'},
{brand:'BOSCH',cat:'Modules',q:'Cầu chì bảo vệ mỗi relay của RMH-0002-A:',options:['F 3.15 A','T 6.3 A','F 10 A','T 16 A'],correct:1,explain:'Module RMH-0002-A (High Voltage) có cầu chì T 6.3 A (loại chậm) cho mỗi relay — F1 cho relay 1 và F2 cho relay 2. Cầu chì bảo vệ mạch khi tải AC 230V bị chập.'},
{brand:'BOSCH',cat:'Modules',q:'Dòng standby của RML-0008-A:',options:['4 mA','10 mA','25 mA','68 mA'],correct:0,explain:'Module RML-0008-A ở trạng thái chờ chỉ tiêu thụ 4 mA @ 24V DC. Khi tất cả 8 relay kích hoạt cùng lúc, dòng tăng lên 68 mA. Đây là lý do có thể lắp nhiều module này trên tủ mà không lo tải nguồn 24V.'},
{brand:'BOSCH',cat:'Modules',q:'LSN-1500-A có bao nhiêu đầu ra AUX?',options:['1 × 500 mA','2 × 500 mA','1 × 1500 mA','2 × 300 mA'],correct:1,explain:'Module bus LSN-1500-A có 2 đầu ra AUX 500 mA — dùng cấp nguồn cho các thiết bị ngoài như module NAC, sounder standalone. Trong khi LSN-0300-A chỉ có 1 đầu ra AUX 500 mA.'},

// ============ BOSCH - ALARM DEVICES ============
{brand:'BOSCH',cat:'AlarmDevices',q:'FAA-420-RI-DIN có bao nhiêu chế độ hoạt động?',options:['1','2','3','4'],correct:2,explain:'Đèn báo phụ FAA-420-RI-DIN (Remote Indicator theo chuẩn DIN 14623) có 3 chế độ hoạt động: sáng liên tục (Mode 1) / sáng liên tục + hạn dòng (Mode 2) / nhấp nháy (Mode 3). Chọn chế độ tùy nguồn cấp và ứng dụng.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FMC-210-DM là loại nút nhấn nào?',options:['Single action','Double action (đập kính + nhấn)','Resettable','Break-glass đơn'],correct:1,explain:'Nút ấn báo cháy thủ công FMC-210-DM (Manual Call Point Double Action) yêu cầu 2 bước để kích hoạt: đập vỡ kính trước rồi mới nhấn nút. Cơ chế này chống kích hoạt vô tình, phù hợp khu vực đông người qua lại.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FMC-210-DM tuân thủ chuẩn:',options:['EN 54-3 Type A','EN 54-7','EN 54-11 Type B','EN 54-17'],correct:2,explain:'Nút ấn FMC-210-DM đạt EN 54-11 Type B (double action). Nút ấn Type A (single action như FMC-420RW) chỉ cần 1 thao tác, trong khi Type B như FMC-210-DM cần 2 thao tác — an toàn hơn nhưng chậm hơn khi cần kích hoạt gấp.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FMC-420RW là loại nút nhấn nào?',options:['Single action LSN improved','Double action','Conventional','Break glass only'],correct:0,explain:'Nút ấn báo cháy FMC-420RW (Manual Call Point Single Action LSN improved) chỉ cần 1 thao tác (nhấn ô đen) để kích hoạt, đạt chuẩn EN 54-11 Type A. Có 2 biến thể: loại phá kính và loại resettable (không cần thay kính khi reset).'},
{brand:'BOSCH',cat:'AlarmDevices',q:'Cấp bảo vệ Form H outdoor của FMC-420RW:',options:['IP 42','IP 54','IP 65','IP 67'],correct:3,explain:'Nút ấn FMC-420RW Form H (outdoor) đạt IP 67 — chống bụi hoàn toàn và ngâm nước tạm thời (1m/30 phút). Phù hợp lắp ngoài trời, cảng, khu công nghiệp. Form G indoor chỉ đạt IP 52.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'Độ cao lắp đặt tiêu chuẩn của MCP theo Bosch:',options:['1000 ± 200 mm','1200 ± 200 mm','1400 ± 200 mm','1600 ± 200 mm'],correct:2,explain:'Nút ấn báo cháy thủ công (như FMC-210-DM, FMC-420RW) lắp ở độ cao 1400 ± 200 mm từ giữa thiết bị đến sàn — chuẩn quốc tế cho tầm với dễ dàng. Vị trí ưu tiên: lối thoát, hành lang, cầu thang.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'Số tone lựa chọn của còi FNM-320:',options:['8','16','32','64'],correct:2,explain:'Còi conventional FNM-320 (Conventional Sounder) có 32 tone lựa chọn qua DIP switch — bao gồm DIN tone (EN 457/DIN 33404), BS, NEN, ISO 8201. Chọn tone theo tiêu chuẩn địa phương để đồng bộ với các còi khác trong tòa nhà.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'Âm lượng tối đa FNM-320 ở 24V:',options:['92 dB(A)','105 dB(A)','112 dB(A)','120 dB(A)'],correct:2,explain:'Còi FNM-320 ở 24V DC đạt âm lượng 112 ± 3 dB(A) — phù hợp nhà máy, kho xưởng có tiếng ồn nền cao. Ở 12V DC chỉ 105 dB(A). Tần số hoạt động 300 Hz – 2850 Hz.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FNM-320LED-SRD có chứng nhận EN 54-23 không?',options:['Có','Không','Chỉ khi lắp trần','Chỉ với FPA-5000'],correct:1,explain:'Còi + đèn LED FNM-320LED-SRD KHÔNG có chứng nhận EN 54-23 (chuẩn cho thiết bị báo quang cho người khiếm thính). Nghĩa là KHÔNG được dùng làm thiết bị báo quang chính theo chuẩn EU — chỉ dùng làm cảnh báo phụ.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FNM-420-A-BS lập trình tone/âm lượng qua:',options:['DIP switch','FSP-5000-RPS','Bộ điều khiển từ xa','Web browser'],correct:1,explain:'Còi đế địa chỉ FNM-420-A-BS (Base Sounder LSN) lập trình 32 tone + 5 mức âm lượng qua phần mềm FSP-5000-RPS — không cần DIP switch như dòng conventional FNM-320. Cho phép thay đổi từ xa mà không cần leo lên gỡ còi.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FNS-420-R là thiết bị gì?',options:['Sounder LSN','Đèn strobe LSN','Còi conventional','Đèn báo phụ'],correct:1,explain:'FNS-420-R (LSN Strobe for Sounder Base) là đèn strobe LED địa chỉ trên bus LSN. Đồng bộ 1 Hz với các strobe khác cùng loop, lấy nguồn trực tiếp từ bus (không cần nguồn phụ). Lắp vào đế còi FNM-420-A-BS hoặc đế đầu báo MS 400.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FNS-420-R có chứng nhận EN 54-23 không?',options:['Có','Không','Chỉ khi lắp trần','Chỉ với FPA-5000'],correct:1,explain:'Đèn strobe FNS-420-R KHÔNG có chứng nhận EN 54-23. Vì vậy KHÔNG được dùng làm thiết bị báo quang chính theo chuẩn EU. Chỉ dùng làm thiết bị cảnh báo phụ hoặc chỉ thị vị trí.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FNM-420-A-BS mất bao nhiêu dB khi lắp với FNM-SPACER?',options:['-2 dB','-5 dB','-10 dB','-15 dB'],correct:1,explain:'Khi lắp còi đế FNM-420-A-BS cùng phụ kiện FNM-SPACER (miếng chèn giữa đế và trần), âm lượng giảm 5 dB. Cần tính vào tổng dB thực tế khi thiết kế phân bố âm thanh trong không gian.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'W-HSR là sản phẩm của:',options:['Bosch tự sản xuất','Cooper Wheelock Exceder','Simplex','Notifier'],correct:1,explain:'Còi + đèn treo tường W-HSR / W-HSW (Wall Horn Strobe) thực chất là sản phẩm Cooper Wheelock Exceder được BOSCH phân phối cho thị trường UL/ULC. Đạt chuẩn UL 464 (âm thanh) và UL 1971 (đèn cho người khiếm thính).'},
{brand:'BOSCH',cat:'AlarmDevices',q:'Số mức candela của W-HSR:',options:['3','5','8','10'],correct:2,explain:'Còi đèn W-HSR có 8 mức candela chọn được: 15, 15/75, 30, 75, 95, 110, 135, 185 cd. Nhờ có 8 mức trong 1 thiết bị mà kho không cần lưu nhiều model khác nhau.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'Đèn strobe của W-HSR sử dụng loại đèn gì?',options:['LED','Xenon flashtube','Halogen','Neon'],correct:1,explain:'Strobe của còi đèn W-HSR/W-HSW dùng bóng xenon flashtube — cho tia sáng mạnh, tức thời. Đây là điểm khác biệt với dòng FNS-420-R (LSN Strobe) dùng LED. Xenon sáng hơn nhưng tuổi thọ ngắn hơn LED.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FMC-210-DM khi reset tại call point có reset báo động trên tủ không?',options:['Có','Không - phải reset ở tủ','Chỉ với FPA-5000','Chỉ với chìa khóa đặc biệt'],correct:1,explain:'Với nút ấn FMC-210-DM, thao tác reset tại call point (đóng cửa hoặc dùng chìa khóa FMM-KEY) CHỈ khôi phục trạng thái vật lý của nút, KHÔNG reset báo động trên tủ. Phải vào tủ FPA để reset alarm — quy trình an toàn tránh reset nhầm.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'FNM-420-A-BS-RD có kèm cover không?',options:['Có','Không','Chỉ khi mua kèm sounder','Chỉ phiên bản outdoor'],correct:0,explain:'Còi đế FNM-420-A-BS-RD (Red) đi kèm nắp cover đỏ. Nhưng bản FNM-420-A-BS-WH (White) thì KHÔNG kèm cover — phải đặt mua riêng. Chú ý khi báo giá tránh thiếu phụ kiện.'},
{brand:'BOSCH',cat:'AlarmDevices',q:'Đầu vào thứ 2 của FNM-320 khi kích hoạt sẽ:',options:['Ngắt còi','Tự động chuyển sang tone 2 (pre-alarm)','Tăng âm lượng','Không có tác dụng'],correct:1,explain:'Còi conventional FNM-320 có 2 đầu vào. Khi kích hoạt đầu vào thứ 2, còi tự động chuyển sang tone 2 — chức năng pre-alarm (cảnh báo giai đoạn 1 trước khi sơ tán chính thức).'},
{brand:'BOSCH',cat:'AlarmDevices',q:'Chiều dài cáp tối đa từ thiết bị LSN đến remote indicator (shielded):',options:['3 m','100 m','500 m','1000 m'],correct:2,explain:'Với cáp shielded (có màn chắn), khoảng cách từ thiết bị LSN đến đèn báo phụ FAA-420-RI (Remote Indicator) tối đa 500 m. Nếu dùng cáp unshielded thì chỉ được 3 m — sử dụng loại cáp phù hợp theo thiết kế.'},
);

// ============ BOSCH - SYSTEM KNOWLEDGE ============
QUESTIONS.push(
{brand:'BOSCH',cat:'SystemKnowledge',q:'LSN (Local Security Network) của BOSCH là gì?',options:['Giao thức RS485 chuẩn','Bus 2 dây kết hợp cấp nguồn + dữ liệu số cho đầu báo địa chỉ','Mạng Ethernet nội bộ','Bus 4 dây có cách ly'],correct:1,explain:'LSN (Local Security Network) là bus truyền thông độc quyền của BOSCH — dùng chỉ 2 dây để đồng thời cấp nguồn 24V DC và truyền dữ liệu số cho các thiết bị địa chỉ (detector, module, sounder). Ưu điểm: dây đơn giản, không phân cực (đấu ngược vẫn chạy), có bảo vệ ngắn mạch bằng isolator tích hợp trong từng thiết bị.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Khác biệt cốt lõi giữa LSN classic và LSN improved:',options:['Điện áp khác nhau','LSN improved: 254 điểm/loop + dòng cao hơn + hỗ trợ T-tap','LSN improved dùng cáp quang','Chỉ khác giá thành'],correct:1,explain:'LSN improved là thế hệ nâng cấp — tăng số điểm/loop từ 127 lên 254, dòng bus mạnh hơn (đến 1500 mA với LSN-1500-A), cho phép cấu trúc T-tap linh hoạt (rẽ nhánh). LSN classic (đời cũ) chỉ 127 điểm/loop, dòng thấp hơn. Khi trộn 2 thế hệ trên cùng loop, hệ thống bị hạ xuống chuẩn thấp (127 điểm).'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Isolator tích hợp trong đầu báo AVENAR 4000 hoạt động thế nào?',options:['Ngắt hoàn toàn loop khi có sự cố','Khi phát hiện ngắn mạch, 2 isolator ở 2 đầu thiết bị tự cô lập đoạn lỗi, phần còn lại loop vẫn chạy','Chuyển sang loop dự phòng','Báo lỗi rồi ngắt tủ'],correct:1,explain:'Mỗi đầu báo AVENAR 4000 có 2 isolator LSN tích hợp ở 2 đầu (vào/ra). Khi có ngắn mạch giữa 2 thiết bị, các isolator ở 2 phía tự động ngắt đoạn lỗi, giữ nguyên hoạt động cho phần còn lại của loop từ cả 2 hướng. Sau khi khắc phục, isolator tự phục hồi. Nhờ vậy chỉ 1 sự cố không làm sập cả loop.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Vì sao FPA-5000 mở rộng được lên 32.768 điểm?',options:['1 tủ có 32.768 loop','Mạng 32 node × 1024 điểm/node (mỗi node là 1 tủ FPA-5000 hoặc FPA-1200)','Tăng loop lên 128','Dùng cloud'],correct:1,explain:'FPA-5000 độc lập chỉ 4096 điểm/panel. Nhưng khi ghép mạng: tối đa 32 node, mỗi node giám sát tối đa 1024 điểm chia sẻ — tổng dung lượng mạng lên 32.768 điểm. Mỗi node là 1 tủ FPA-5000/FPA-1200 kết nối qua CAN loop (≤1000m) hoặc Ethernet loop (24–40 km qua cáp quang).'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Class A vs Class B trên LSN — chọn khi nào?',options:['Chỉ Class A hoạt động','Class A (loop khép kín) chống đứt cáp; Class B (T-tap/stub) tiết kiệm dây','Class B nhanh hơn','Không có khác biệt'],correct:1,explain:'Class A là loop khép kín (closed ring) — cáp đi từ tủ ra rồi về lại tủ. Khi đứt cáp 1 chỗ, tín hiệu vẫn đến được tất cả thiết bị từ 2 hướng. Class B là loop hở (open) hoặc T-tap — tiết kiệm dây nhưng đứt cáp sẽ mất phần sau điểm đứt. Chọn Class A cho tòa nhà cao, dự án lớn, ứng dụng critical; Class B cho công trình nhỏ.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Vì sao dùng LSN-1500-A thay vì LSN-0300-A?',options:['LSN-1500-A rẻ hơn','LSN-1500-A cấp dòng 1500 mA + cáp 3000 m — cho loop dài, nhiều thiết bị tiêu thụ cao','LSN-1500-A nhiều tính năng lập trình hơn','Chỉ khác thương hiệu'],correct:1,explain:'LSN-0300-A cấp 300 mA/1600 m — đủ cho hầu hết loop vừa và nhỏ. LSN-1500-A cấp 1500 mA (gấp 5 lần) và cáp 3000 m (gấp 2), phù hợp: loop dài, nhiều sounder/strobe tiêu thụ cao, hoặc dự án lớn. LƯU Ý: LSN-1500-A CHỈ dùng với FPA-5000 — tủ FPA-1200 chỉ hỗ trợ tối đa 2 module LSN-0300-A.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Số thiết bị/loop nên chừa dự phòng bao nhiêu %?',options:['0% (dùng hết)','~20% (thiết kế thực tế 200/254 điểm)','50%','80%'],correct:1,explain:'Nguyên tắc thiết kế thực tế: chừa ~20% dự phòng cho loop LSN — nghĩa là dùng khoảng 200/254 điểm (LSN improved) hoặc 100/127 điểm (LSN classic). Lý do: (1) dự phòng mở rộng tương lai, (2) đảm bảo dòng bus không sát giới hạn (tránh sụt áp), (3) tính đến các module NAC/sounder tiêu thụ cao. Dùng SSD Designer để tính chính xác.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Quy trình gán địa chỉ cho đầu báo AVENAR 4000:',options:['Chỉ DIP switch','Auto (tủ tự gán) hoặc rotary switch (bản -R) — không cần laptop','Chỉ qua FSP-5000-RPS','Nhấn nút vật lý'],correct:1,explain:'AVENAR 4000 có 2 cách: (1) Auto-detection — tủ tự phát hiện thiết bị mới lắp và gán địa chỉ, phù hợp lắp hàng loạt; (2) Rotary switch — chỉ có trên bản có hậu tố -R (như FAP-425-DO-R), xoay bằng tay để đặt địa chỉ vật lý. Bản không có -R (FAP-425-O, FAP-425-OT) không hỗ trợ T-tap, chỉ đi loop/tuyến thẳng.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Redundancy (dự phòng) theo EN 54-2 áp dụng khi nào?',options:['Tùy chọn','Bắt buộc khi >512 đầu báo/nút nhấn — phải có housing thứ 2 với MPC thứ 2','Chỉ với FPA-1200','Không bắt buộc'],correct:1,explain:'Chuẩn EN 54-2 yêu cầu: khi hệ thống giám sát >512 đầu báo/nút nhấn, panel phải có kết nối dự phòng (redundant). Với BOSCH FPA-5000, thực hiện bằng cách lắp housing thứ 2 với MPC-1300-C thứ 2 — hệ thống tự chuyển sang backup khi MPC chính hỏng. Đây là yêu cầu bắt buộc pháp lý ở châu Âu, không phải tùy chọn.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'ISP (Intelligent Signal Processing) trong AVENAR 4000 là gì?',options:['Chuẩn Internet','Thuật toán phân tích liên tục tín hiệu đa cảm biến để phân biệt cháy thật với báo giả','Giao thức truyền tín hiệu','Chức năng nén dữ liệu'],correct:1,explain:'ISP là thuật toán trong đầu báo AVENAR 4000 liên tục phân tích tín hiệu từ nhiều cảm biến (quang, nhiệt, CO) và kết hợp chúng theo mô hình cháy thật. Ưu điểm: phân biệt được khói bếp, hơi nước tắm với khói cháy thật. Giảm báo giả (nuisance alarm) hàng chục lần so với thuật toán ngưỡng đơn thuần thế hệ cũ.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Tại sao Dual-Ray phát hiện cháy tốt hơn quang đơn?',options:['Chỉ khác marketing','2 LED bước sóng khác nhau (IR + Blue) phân biệt kích thước hạt khói — bắt được cả TF1 và TF9','Sáng hơn','Rẻ hơn'],correct:1,explain:'Đầu báo dual-optical (FAP-425-DO-R) dùng 2 LED bước sóng khác nhau: hồng ngoại (IR) nhạy với hạt khói lớn, xanh lam (Blue) nhạy với hạt khói nhỏ. Phân biệt được đám cháy khói đen (TF9 - dầu) và khói trắng (TF1 - giấy) — 2 loại cháy khó nhất trong test EN 54-7. Quang đơn LED chỉ tối ưu cho 1 loại khói.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Bù trôi (drift compensation) làm gì?',options:['Bù chuyển động','Tự điều chỉnh ngưỡng phát hiện theo bụi bẩn tích tụ trong buồng quang qua thời gian','Bù nhiệt độ','Bù dòng điện'],correct:1,explain:'Theo thời gian, buồng quang của đầu báo khói tích tụ bụi, làm tăng nền tín hiệu. Nếu không bù, đầu báo sẽ báo giả liên tục. Drift compensation tự nâng nhẹ ngưỡng phát hiện để bù bụi tích tụ — kéo dài chu kỳ vệ sinh. NHƯNG khi bụi vượt mức bù được, đầu báo báo "cần vệ sinh" cho tủ. Đây là tính năng chuẩn của LSN đầu báo hiện đại.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Ắc-quy dự phòng theo EN 54-4 cho BOSCH FPA:',options:['12h standby','24h standby + 30 phút alarm (thông thường)','1 tuần standby','Chỉ standby không alarm'],correct:1,explain:'Chuẩn EN 54-4 yêu cầu tối thiểu 24h standby + 30 phút full alarm (khi tất cả thiết bị kích hoạt). Với dự án lớn cần 72h standby. Battery Controller BCM-0000-B của FPA-5000/FPA-1200 tính toán tự động, hỗ trợ 2–4 ắc-quy 24–26 Ah hoặc 36–45 Ah. Dùng SSD Designer để tính dung lượng ắc-quy chính xác theo tải hệ thống.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Vì sao mỗi loop LSN chỉ nên có 1 module NAC?',options:['Giới hạn kỹ thuật','Module NAC (FLM-420-NAC) cần nguồn ngoài 3A — nhiều NAC sẽ vượt AUX của tủ','Không đủ địa chỉ','Đa NAC gây nhiễu'],correct:1,explain:'Module FLM-420-NAC không tự cấp nguồn từ bus LSN — bắt buộc nguồn ngoài 20.4–29V DC, tối đa 3A. Mỗi loop LSN thường lấy nguồn từ AUX của LSN-0300-A (500 mA) hoặc LSN-1500-A (2×500 mA). Nếu nhiều module NAC trên 1 loop sẽ vượt AUX — phải cấp nguồn từ nguồn phụ riêng có giám sát. Thiết kế phân bổ NAC theo tải AUX.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Cấu trúc T-tap trên LSN là gì?',options:['Cáp hình chữ T','Rẽ nhánh giữa loop mà không cần loop khép kín — tiết kiệm dây','Kết nối 3 tủ','Class A hình sao'],correct:1,explain:'T-tap là kỹ thuật rẽ nhánh từ 1 điểm trên loop chính ra 1 nhánh phụ (giống chữ T). Ưu điểm: tiết kiệm dây, linh hoạt lắp đặt trong tòa nhà có nhiều phòng. LSN improved hỗ trợ T-tap; LSN classic KHÔNG hỗ trợ. Yêu cầu: thiết bị đầu T-tap phải có isolator; tổng chiều dài dây (loop chính + nhánh) không vượt giới hạn của module bus.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Khi thiết kế loop dài 2500m, chọn module bus nào?',options:['LSN-0300-A','LSN-1500-A (3000m) — LSN-0300-A chỉ 1600m','Cả 2 đều được','Không dùng LSN'],correct:1,explain:'LSN-0300-A giới hạn 1600m — không đủ cho loop 2500m. Bắt buộc dùng LSN-1500-A (3000m). Đồng thời phải kiểm tra tủ có phải FPA-5000 không (LSN-1500-A không dùng được với FPA-1200). Nếu dự án bắt buộc FPA-1200 mà cần loop dài, phải chia thành 2 loop ngắn hơn — mỗi loop dùng 1 LSN-0300-A riêng.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'FPA-1200 có tối đa bao nhiêu loop?',options:['1','2 (mỗi loop 127 điểm, tổng 254)','4','6'],correct:1,explain:'Tủ báo cháy FPA-1200 giới hạn CỨNG: tối đa 2 module LSN-0300-A × 127 phần tử = 254 điểm tổng cộng. Không thể mở rộng thêm — vượt số này phải nâng cấp lên FPA-5000. Ngoài ra FPA-1200 tối đa 6 module chức năng (I/O, NAC, relay) và 3 Remote Keypad FMR-5000.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Phân bổ FPA-5000 tối đa 46 module chức năng — chọn thế nào?',options:['Cắm ngẫu nhiên','Ưu tiên bus LSN → nguồn → I/O → relay theo thứ tự tải giảm dần','Ngẫu nhiên','Chỉ theo thứ tự alphabet'],correct:1,explain:'Nguyên tắc phân bổ 46 module chức năng của FPA-5000: (1) Ưu tiên module bus LSN (LSN-0300-A/LSN-1500-A) tính theo số loop cần; (2) Module nguồn BCM-0000-B; (3) Module I/O (FLM-420-I2, I8R1-S) theo số thiết bị bên ngoài; (4) Module relay (RML/RMH) cho liên động. Tính tổng dòng tiêu thụ tất cả module để chọn công suất nguồn phù hợp — dùng phần mềm SSD Designer.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Tình huống: tòa nhà 15 tầng, dự kiến 1200 đầu báo — chọn tủ nào?',options:['FPC-500 conventional','FPA-1200 (254 điểm)','FPA-5000 standalone (4096 điểm) — đủ cho 1200 detector','Mạng 4 tủ FPA-1200'],correct:2,explain:'1200 điểm vượt xa capacity FPC-500 (max 256 conventional) và FPA-1200 (max 254 địa chỉ). FPA-5000 standalone hỗ trợ tối đa 4096 điểm — đủ cho 1200 detector kèm dự phòng ~70%. Chia thành ~6 loop LSN improved (mỗi loop 200 điểm chừa dự phòng 20%). Nếu tòa nhà rất cao, chia thành 2 tủ FPA-5000 ghép mạng để dự phòng.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Tính năng "cắm-và-chạy" (plug-and-play) của FPA-5000 nghĩa là:',options:['Cắm USB','Module tự nhận diện khi cắm vào housing — không cần cấu hình lại tủ','Không cần dây','Chỉ dùng nguồn USB'],correct:1,explain:'Plug-and-play của FPA-5000: khi cắm module chức năng mới (LSN-0300-A, FLM-420-NAC, BCM-0000-B…) vào housing, tủ tự nhận diện loại module và cấu hình sẵn. Nếu thay module hỏng bằng module cùng loại — tủ tự đồng bộ. Đặc trưng độc đáo BOSCH — GST và SIMPLEX không có plug-and-play mức module chức năng. Rút ngắn thời gian bảo trì.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'BIS (Building Integration System) của BOSCH là gì?',options:['Chuẩn ISO','Phần mềm nền tảng BOSCH tích hợp fire + CCTV + access control + intrusion — 1 giao diện chung','Chỉ dành cho tủ FPA','Phần mềm miễn phí'],correct:1,explain:'BIS (Building Integration System) là nền tảng phần mềm cấp doanh nghiệp của BOSCH tích hợp nhiều hệ thống: báo cháy (FPA-5000), CCTV, access control, intrusion, chữa cháy khí — hiển thị và điều khiển trên 1 giao diện thống nhất. Tủ FPA-5000 kết nối BIS qua OPC server chạy trên Ethernet (FPA-1200 cần thêm license ADC-5000-OPC).'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Vì sao BOSCH ưu tiên chuẩn EN 54 thay vì UL?',options:['EN dễ hơn','BOSCH gốc Đức, thị trường chính EU — EN 54 là chuẩn bắt buộc EU','UL không tồn tại','Không quan trọng'],correct:1,explain:'BOSCH có gốc từ Đức và thị trường chính là châu Âu — nên sản phẩm ưu tiên chuẩn EN 54 (EN 54-2 panel, EN 54-4 nguồn, EN 54-5 nhiệt, EN 54-7 khói, EN 54-11 MCP, EN 54-17 isolator, EN 54-23 báo quang). Chứng nhận VdS (Đức) và CPD 0786 (EU). Có các dòng riêng cho thị trường UL/ULC (như W-HSR wall horn strobe của Cooper Wheelock được BOSCH phân phối).'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'FSP-5000-RPS Programming Software hoạt động khi nào?',options:['Chỉ khi tủ tắt','Kết nối USB/Ethernet — cấu hình + cập nhật cấu hình KHÔNG cần shutdown tủ','Chỉ qua CAN','Yêu cầu ngắt loop'],correct:1,explain:'FSP-5000-RPS kết nối tủ FPA-5000/FPA-1200 qua USB hoặc Ethernet — cho phép lập trình logic, gán tên thiết bị, cấu hình vùng, ngưỡng nhạy, tone còi. Ưu điểm lớn: cập nhật cấu hình mới KHÔNG CẦN shutdown tủ đang chạy — hệ thống báo cháy vẫn giám sát bình thường trong lúc kỹ thuật viên cập nhật. Rất quan trọng cho bệnh viện, khách sạn không được downtime.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Cấu hình mạng Ethernet + cáp quang giữa các tủ FPA-5000 đạt khoảng cách:',options:['1 km','5 km','24-40 km qua bộ chuyển đổi cáp quang','100 km'],correct:2,explain:'Mạng FPA-5000 qua CAN đồng chỉ 1000m — quá ngắn cho tòa nhà phân tán. Qua Ethernet + bộ chuyển đổi cáp quang (single-mode fiber), khoảng cách lên tới 24–40 km giữa các node. Tham khảo tài liệu FPA-5000 Networking Guide để chọn đúng bộ chuyển đổi. Rất phù hợp cho khu công nghiệp lớn, khu đô thị có nhiều tòa nhà.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Đầu báo LSN classic có dùng được trên tủ FPA-5000 mới không?',options:['Không','Có — LSN improved backward compatible với LSN classic (kể cả BZ 500 LSN, UEZ 2000 LSN)','Chỉ 1 số model','Phải qua converter'],correct:1,explain:'Ưu điểm lớn của LSN: LSN improved backward compatible hoàn toàn với LSN classic — đầu báo cũ vẫn dùng được trên tủ FPA-5000 mới. AVENAR 4000 tương thích ngược với tủ cũ (BZ 500 LSN, UEZ 2000 LSN, UGM 2020). Điều này bảo toàn đầu tư khi nâng cấp tủ mà giữ nguyên detector cũ — chỉ cần thay từng loại khi hỏng.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Ứng dụng UGM 2020 tích hợp qua FPA-5000:',options:['Không thể','Qua module FPE-5000-UGM — kết nối Universal Security System của BOSCH','Chỉ CCTV','Chỉ qua BIS'],correct:1,explain:'UGM 2020 là Universal Security System của BOSCH — quản lý cả báo cháy, an ninh, khí độc. FPA-5000 tích hợp UGM 2020 qua module FPE-5000-UGM. Cho phép 1 hệ thống UGM giám sát nhiều tủ FPA đồng thời. Cũng có thể tích hợp qua BIS ở cấp phần mềm cao hơn. Phù hợp cho khu phức hợp lớn cần trung tâm điều hành duy nhất.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Tổng số node mạng FPA-5000 = 32 gồm những gì?',options:['32 tủ','MPC-1300-C + FMR-5000 Remote Keypad + OPC server (mỗi cái tính 1 node)','32 detector','32 module I/O'],correct:1,explain:'Trong mạng FPA-5000, tối đa 32 node bao gồm: các Panel Controller MPC-1300-C của từng tủ, các bàn phím từ xa FMR-5000-C-13, và OPC server (nếu có). Ví dụ: mạng 20 tủ FPA-5000 (20 node MPC) + 8 Remote Keypad + 2 OPC server = 30 node. Cần lên kế hoạch từ đầu để không vượt giới hạn 32 khi mở rộng.'},
{brand:'BOSCH',cat:'SystemKnowledge',q:'Cảm biến CO trong FAP-425-DOTC-R phát hiện điều gì?',options:['Chỉ oxy','CO + hydro + nitrous oxide từ cháy âm ỉ giai đoạn sớm','Chỉ khí gas','Chỉ nhiệt'],correct:1,explain:'Cảm biến CO hóa học trong đầu báo FAP-425-DOTC-R phát hiện: carbon monoxide (CO), hydro, nitrous oxide — các khí sinh ra ở giai đoạn ĐẦU của đám cháy âm ỉ, trước khi có khói rõ. Kết hợp với dual-optical + thermal thành đầu báo 4-cảm biến. Nhược điểm: cảm biến CO có tuổi thọ hữu hạn — TỰ NGẮT khi hết hạn, phải thay ngay.'}
);

// ============ GST-H - CONTROL PANEL ============
QUESTIONS.push(
{brand:'GST-H',cat:'ControlPanel',q:'Tất cả tủ GST-H dùng loại tổng tuyến gì?',options:['4 dây có phân cực','2 dây không phân cực','RS485','CAN bus'],correct:1,explain:'Tất cả tủ báo cháy GST-H dùng SLC 2 dây không phân cực (non-polar) — thợ điện đấu ngược chiều vẫn hoạt động, giảm sai lầm khi thi công. Địa chỉ 1–242/vòng. Đây là đặc điểm chung của thương hiệu GST (Hải Vịnh).'},
{brand:'GST-H',cat:'ControlPanel',q:'Số điểm địa chỉ tối đa trên 1 vòng của tủ GST-H:',options:['128','200','242','254'],correct:2,explain:'Mỗi vòng SLC của tủ GST-H hỗ trợ 242 điểm địa chỉ (từ 1 đến 242). Khác với BOSCH LSN improved (254 điểm/loop) và SIMPLEX IDNet (200–250 tùy tủ). Cần nắm rõ để tính số vòng cần thiết cho dự án.'},
{brand:'GST-H',cat:'ControlPanel',q:'GST100 có tối đa bao nhiêu điểm địa chỉ?',options:['64','128','242','484'],correct:1,explain:'Tủ báo cháy nhỏ GST100 (JB-QB-GST100) hỗ trợ tối đa 128 điểm địa chỉ trên 1 vòng, chia thành 8 vùng + 1 vùng công cộng. Phù hợp cho nhà hàng, karaoke, siêu thị nhỏ, trạm biến áp.'},
{brand:'GST-H',cat:'ControlPanel',q:'GST200H có bao nhiêu vòng tổng tuyến?',options:['1 vòng, 242 điểm','2 vòng, 484 điểm','4 vòng, 968 điểm','6 vòng, 1452 điểm'],correct:0,explain:'Tủ trung cấp GST200H có 1 vòng × 242 điểm. Biến thể GST200H/2 có 2 vòng × 484 điểm. Ký hiệu "/2" luôn nghĩa là 2 loop; ký hiệu "-S" là kiểu tủ mỏng.'},
{brand:'GST-H',cat:'ControlPanel',q:'GST200H/2 có tối đa bao nhiêu điểm?',options:['242','484','1452','4840'],correct:1,explain:'Tủ trung cấp GST200H/2 có 2 vòng × 242 = 484 điểm địa chỉ. Đây là bản 2 loop, phù hợp tòa nhà cỡ trung. Nếu cần hơn 484 điểm phải chuyển sang tủ lớn GST1500H (1452 điểm).'},
{brand:'GST-H',cat:'ControlPanel',q:'Điểm khác biệt của model GST200H-S so với GST200H là:',options:['Thêm 1 vòng','Kiểu mỏng, lắp khoang hẹp','Nhiều pin hơn','Cấp bảo vệ IP54'],correct:1,explain:'Hậu tố "-S" trong tủ báo cháy GST200H-S nghĩa là kiểu mỏng (slim). Cùng thông số điện với GST200H nhưng vỏ tủ mỏng hơn, phù hợp lắp trong khoang tủ điện chật hẹp hoặc tòa nhà có không gian tủ hạn chế.'},
{brand:'GST-H',cat:'ControlPanel',q:'GST1500H có bao nhiêu vòng tổng tuyến?',options:['2','4','6','20'],correct:2,explain:'Tủ báo cháy lớn GST1500H (JB-QB-GST1500H, kiểu treo tường) có 6 vòng × 242 = 1452 điểm. Còn tủ đứng lớn hơn: GST5000H (20 vòng/4840 điểm), GST9000H (60 vòng/14520 điểm).'},
{brand:'GST-H',cat:'ControlPanel',q:'GST9000H có tối đa bao nhiêu điểm địa chỉ?',options:['4.840','5.000','10.000','14.520'],correct:3,explain:'Tủ báo cháy lớn nhất dòng GST-H là GST9000H với 60 vòng × 242 = 14.520 điểm địa chỉ. Có 2 kiểu: JB-QG-GST9000H (tủ đứng) và JB-QT-GST9000H (kiểu bàn 琴台). Phù hợp cho tòa nhà cao tầng, khu công nghiệp lớn.'},
{brand:'GST-H',cat:'ControlPanel',q:'GST5000H có bao nhiêu vòng?',options:['6','12','20','60'],correct:2,explain:'Tủ báo cháy GST5000H có 20 vòng × 242 = 4.840 điểm địa chỉ. Bản đứng JB-QG-GST5000H hoặc kiểu bàn JB-QT-GST5000H. Nằm giữa GST1500H (1452 điểm) và GST9000H (14520 điểm).'},
{brand:'GST-H',cat:'ControlPanel',q:'Tải tổng tuyến của mỗi vòng GST-H:',options:['300 mA','500 mA','700 mA','1.500 mA'],correct:2,explain:'Mỗi vòng SLC của tủ GST-H có tải tối đa 700 mA. Lưu ý quan trọng: nếu tủ 2 vòng như GST200H/2 thì tổng cả 2 vòng vẫn ≤ 700 mA — phải chia đều tải giữa 2 vòng khi thiết kế.'},
{brand:'GST-H',cat:'ControlPanel',q:'Điện áp cuối tổng tuyến GST-H phải ≥:',options:['12 V','16 V','20 V','24 V'],correct:1,explain:'Điện áp cuối tổng tuyến của tủ GST-H phải ≥16V để đảm bảo thiết bị hoạt động ổn định. Với dây dài phải tính sụt áp: dây 1.0 mm² tối đa 2 km, dây 1.5/2.5 mm² tối đa 3 km.'},
{brand:'GST-H',cat:'ControlPanel',q:'Chiều dài cáp tổng tuyến 24V với dây 1.0 mm² tối đa:',options:['1 km','2 km','3 km','5 km'],correct:1,explain:'Với dây tổng tuyến 24V tiết diện 1.0 mm² (2 dây không phân cực), khoảng cách tối đa 2 km. Muốn xa hơn phải tăng tiết diện: dây 1.5 mm² hoặc 2.5 mm² đạt 3 km.'},
{brand:'GST-H',cat:'ControlPanel',q:'GST-QKP01H là tủ gì?',options:['Tủ báo cháy nhỏ','Tủ điều khiển chữa cháy khí 1 vùng','Tủ hiển thị','Tủ nguồn'],correct:1,explain:'Tủ chữa cháy khí GST-QKP01H là tủ điều khiển xả khí chuyên dụng cho 1 vùng bảo vệ. Kết hợp báo cháy + điều khiển van xả khí tự động có trễ thời gian. Dùng cho hệ thống FM200, CO2, Novec.'},
{brand:'GST-H',cat:'ControlPanel',q:'GST-QKP02H có bao nhiêu vùng bảo vệ?',options:['1','2','4','6'],correct:1,explain:'Tủ chữa cháy khí GST-QKP02H có 2 vùng (2 zones). Trong series: QKP01H = 1 vùng, QKP02H = 2 vùng, QKP04H = 4 vùng. Chọn theo số phòng độc lập cần bảo vệ.'},
{brand:'GST-H',cat:'ControlPanel',q:'Dòng ra van điện từ khi 1 vùng xả đơn lẻ của QKP:',options:['1 A','1.5 A','3 A','5 A'],correct:2,explain:'Tủ QKP series (QKP01H/02H/04H) có đầu ra van điện từ DC24V/3A khi xả 1 vùng đơn lẻ. NHƯNG với QKP02H/04H nếu 2 vùng xả đồng thời thì mỗi vùng chỉ được 1.5A — cần kiểm tra dòng khởi động van có đủ không.'},
{brand:'GST-H',cat:'ControlPanel',q:'Thời gian trễ xả khí của QKP cài đặt được từ:',options:['0-10 giây','0-30 giây','10-60 giây','30-120 giây'],correct:1,explain:'Tủ QKP series cho phép cài thời gian trễ xả (delay) 0–30 giây qua menu tủ. Trễ này để cảnh báo cho người trong phòng thoát ra trước khi xả khí. Sau khi bắt đầu xả thì KHÔNG dừng lại được.'},
{brand:'GST-H',cat:'ControlPanel',q:'CAN bus liên mạng của GST-QKP01H tối đa bao nhiêu km?',options:['1 km','2 km','3 km','5 km'],correct:2,explain:'Tủ chữa cháy khí GST-QKP01H liên mạng với tủ báo cháy chính qua CAN bus tối đa 3 km (dây ≥1.0 mm² xoắn đôi/bọc kim). Còn tổng tuyến tín hiệu bên trong tủ ≤1 km.'},
{brand:'GST-H',cat:'ControlPanel',q:'Thao tác STOP khi xả khí có thể thực hiện lúc nào?',options:['Bất kỳ lúc nào','Trong thời gian trễ (delay)','Chỉ sau khi xả xong','Chỉ tại tủ chính'],correct:1,explain:'⚠ Với tủ chữa cháy khí QKP, thao tác STOP (dừng xả) CHỈ có tác dụng TRONG THỜI GIAN TRỄ 0–30 giây. Sau khi hết delay và bắt đầu xả, không thể dừng lại được — chất chữa cháy sẽ xả hết. Cần đào tạo nhân viên nắm rõ.'},
{brand:'GST-H',cat:'ControlPanel',q:'Vị trí lắp tủ QKP theo đúng nguyên tắc là:',options:['Trong vùng bảo vệ','Ngoài vùng bảo vệ (cửa phòng)','Tầng hầm','Trên trần'],correct:1,explain:'Tủ chữa cháy khí QKP phải lắp NGOÀI vùng bảo vệ, thường tại cửa vào phòng. Lý do: (1) người thoát khỏi phòng có thể ấn Stop khẩn cấp; (2) sau xả khí phòng nguy hiểm — không được ở trong phòng để vận hành tủ.'},
{brand:'GST-H',cat:'ControlPanel',q:'Nguồn dự phòng của GST9000H:',options:['2 × 12V/14Ah','2 × 12V/50Ah','2 × 12V/38Ah','2 × 24V/50Ah'],correct:1,explain:'Tủ báo cháy lớn GST9000H (và GST5000H) dùng 2 ắc-quy 12V/50Ah rất lớn — đảm bảo thời gian standby dài cho hệ thống 14520 điểm. Còn GST1500H nhỏ hơn nên chỉ cần 2 × 12V/14Ah.'},
{brand:'GST-H',cat:'ControlPanel',q:'Board card nào bắt buộc ở khe cắm đầu tiên trong tủ lớn GST?',options:['Manager board','NAC card','Isolator card','Power card'],correct:0,explain:'Trong tủ GST5000H/9000H, Manager board (bo điều khiển chính) BẮT BUỘC nằm ở khe cắm đầu tiên (slot 1). Không được hoán đổi với các bo mở rộng khác — nếu sai vị trí, tủ sẽ không khởi động.'},
{brand:'GST-H',cat:'ControlPanel',q:'Tiêu chuẩn tuổi thọ tủ GST theo GB 29837-2013:',options:['≤5 năm','≤8 năm','≤12 năm','≤20 năm'],correct:2,explain:'Theo tiêu chuẩn Trung Quốc GB 29837-2013, tuổi thọ tủ báo cháy GST ≤ 12 năm. Sau 12 năm phải kiểm tra tổng thể hoặc thay tủ mới để đảm bảo độ tin cậy hệ thống PCCC.'},
{brand:'GST-H',cat:'ControlPanel',q:'Màn hình của GST9000H:',options:['4.3 in màu','7 in màu','10.4 in màu (tùy chọn cảm ứng)','12 in đơn sắc'],correct:2,explain:'Tủ báo cháy GST9000H có màn hình 10.4 inch màu độ phân giải 800×600, có tùy chọn cảm ứng. Lớn nhất trong dòng GST-H. So sánh: GST1500H/5000H màn hình 7 in màu; GST200H series 4.3 in màu.'},
);

// ============ GST-H - SYSTEM KNOWLEDGE ============
QUESTIONS.push(
{brand:'GST-H',cat:'SystemKnowledge',q:'Giao thức SLC 2 dây không phân cực của GST hoạt động thế nào?',options:['Chỉ cấp nguồn','2 dây đồng thời cấp nguồn 24V + truyền dữ liệu số, tủ polling từng địa chỉ 1-242','RS485 đơn thuần','CAN bus'],correct:1,explain:'SLC (Signaling Line Circuit) của GST dùng 2 dây không phân cực (đấu ngược cực vẫn chạy) — vừa cấp nguồn DC24V vừa truyền dữ liệu. Tủ chủ động polling (hỏi lần lượt) từng thiết bị theo địa chỉ 1–242. Mỗi thiết bị trả lời khi được hỏi tới. Ưu điểm: đơn giản, ít lỗi thi công (không lo đấu ngược); nhược điểm: tốc độ truyền chậm hơn CAN/Ethernet.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Vì sao mỗi vòng GST-H chỉ có 242 điểm (không phải 254 như BOSCH)?',options:['Giới hạn công nghệ','Địa chỉ 1-242 do thiết kế firmware GST — 13 địa chỉ dự trữ cho hệ thống','Do chuẩn GB','Ngẫu nhiên'],correct:1,explain:'GST thiết kế địa chỉ hóa từ 1 đến 242 — 13 địa chỉ còn lại (243–255 trong 8-bit) dự trữ cho các lệnh hệ thống, broadcast, mã đặc biệt. BOSCH LSN improved dùng cấu trúc khác cho phép 254. SIMPLEX IDNet chọn 200/250 tùy tủ. Con số 242 là dấu hiệu nhận diện chắc chắn của GST — nếu thấy trong tài liệu là GST.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Kiến trúc mở rộng GST-H: tủ lớn nhất GST9000H có bao nhiêu loop?',options:['20','40','60 loop × 242 = 14.520 điểm','128'],correct:2,explain:'GST9000H là tủ đầu não lớn nhất dòng GST-H: 60 vòng SLC × 242 điểm/vòng = 14.520 điểm địa chỉ tổng. Nhiều gấp 5 lần SIMPLEX 4100ES (3000 điểm). Kiến trúc phù hợp cho khu phức hợp lớn ở Trung Quốc/Việt Nam. Cần lên kế hoạch phân bổ 60 vòng theo tầng/khu vực từ giai đoạn thiết kế.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Vì sao tải bus GST-H là 700 mA CHUNG cho cả tủ 2 vòng?',options:['Sai thiết kế','Nguồn cấp chung cho cả 2 vòng — phải chia đều tải khi thiết kế','Do nguồn yếu','Kỹ thuật viên chọn'],correct:1,explain:'Tủ GST200H/2 có 2 vòng nhưng nguồn cấp bus chỉ 700 mA CHUNG cho cả 2 vòng (không phải 700 mA mỗi vòng). Khi thiết kế: nếu vòng 1 dùng 500 mA thì vòng 2 chỉ còn 200 mA. Phải chia đều tải giữa 2 vòng để tránh vượt tổng. Đây là điểm khác biệt với BOSCH — mỗi module LSN có nguồn riêng độc lập.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Điện áp cuối vòng SLC GST-H phải ≥16V vì:',options:['Ngẫu nhiên','Đầu báo GST cần tối thiểu 16V DC để hoạt động ổn định — thấp hơn thì báo lỗi/không polling được','Chuẩn quốc tế','An toàn'],correct:1,explain:'Đầu báo và module GST-H được thiết kế hoạt động 16–28V DC. Nếu điện áp cuối vòng <16V do sụt áp trên dây dài + tải nhiều, thiết bị không polling được → tủ báo lỗi communication. Khi thiết kế: tính sụt áp theo tiết diện dây và tổng dòng — 1.0 mm² tối đa 2 km; 1.5/2.5 mm² tối đa 3 km. Sụt áp cao cần tăng tiết diện dây.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Module cách ly GST-LD-8313 nên lắp mỗi bao nhiêu địa chỉ?',options:['Không cần','Mỗi 32 địa chỉ + mỗi nhánh T-tap — giới hạn tối đa 32 thiết bị bị cô lập khi có sự cố','Mỗi 100','Chỉ 1 module/vòng'],correct:1,explain:'Nguyên tắc thiết kế: lắp 1 module cách ly GST-LD-8313 mỗi 32 địa chỉ, và ít nhất 1 module ở mỗi nhánh T-tap. Khi có ngắn mạch, chỉ đoạn giữa 2 isolator kế nhau bị cô lập — tối đa 32 thiết bị. Phần còn lại của vòng vẫn hoạt động. Nếu không có isolator, 1 ngắn mạch có thể làm mất cả 242 thiết bị trên vòng.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Liên mạng nhiều tủ GST-H qua giao thức gì?',options:['Ethernet trực tiếp','Card mạng GST + CAN bus (≤3 km với dây bọc kim ≥1.0 mm² xoắn đôi)','WiFi','Chỉ RS485'],correct:1,explain:'Nhiều tủ GST-H liên mạng qua card mạng GST + CAN bus. Yêu cầu cáp ≥1.0 mm² xoắn đôi/bọc kim, khoảng cách tối đa 3 km giữa các tủ. Cho phép tạo hệ thống phân tán: tủ chính giám sát nhiều tủ vệ tinh + tủ điều khiển chữa cháy khí GST-QKP. Có thể thêm bảng hiển thị cháy (fire display panel) tại các điểm quan trọng.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Tủ chữa cháy khí GST-QKP hoạt động thế nào?',options:['Tự động xả ngay','Nhận tín hiệu từ 2 đầu báo trong zone → đếm ngược 0-30s (delay) → xả van 24V/3A','Chỉ manual','Chờ lệnh tủ chính'],correct:1,explain:'Quy trình xả khí GST-QKP: (1) Đầu báo trong zone kích hoạt → tủ nhận tín hiệu; (2) Xác nhận cross-zone (2 đầu báo trong 1 zone hoặc 1 đầu báo + 1 nút ấn) để tránh xả nhầm; (3) Kích hoạt còi/đèn xả khí; (4) Đếm ngược 0–30s cho người thoát; (5) Nếu không ấn STOP trong delay, kích hoạt van điện từ 24V/3A xả khí. Sau khi bắt đầu xả KHÔNG DỪNG được.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'QKP02H có 2 vùng — khi 2 vùng xả đồng thời điều gì xảy ra?',options:['Cả 2 xả 3A','Mỗi vùng chỉ được 1.5A (chia đôi 3A) — kiểm tra dòng khởi động van đủ không','Ngừng cả 2','Chỉ 1 vùng xả'],correct:1,explain:'⚠ Tủ QKP02H (2 vùng) khi 2 vùng xả đồng thời chia đôi công suất: mỗi vùng chỉ được 1.5A (thay vì 3A khi 1 vùng xả đơn lẻ). Kiểm tra thông số van điện từ: dòng khởi động (in-rush current) có ≤1.5A không. Nếu van cần 2A khởi động, thiết kế phải đảm bảo 2 zone không xả đồng thời, hoặc chọn tủ QKP01H (chỉ 1 vùng, luôn có 3A).'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Cáp cảm nhiệt tuyến tính GST105A/B khác nhau ở đâu?',options:['Chỉ giá','GST105A KHÔNG PHỤC HỒI (cháy 1 lần thay cáp); GST105B PHỤC HỒI (tự về khi nhiệt hạ)','Chiều dài','Ngưỡng nhiệt'],correct:1,explain:'⚠ Điểm khác biệt quan trọng: GST105A (Non-Restorable) — sau khi đạt 105°C, cấu trúc cáp bị phá hủy vật lý, phải thay đoạn cáp. GST105B (Restorable) — cáp tự phục hồi khi nhiệt độ hạ xuống. Chọn A cho vị trí ít cháy giả (bồn dầu — nếu cháy thật thì thay cáp cũng chấp nhận được); chọn B cho khu vực có thể có nhiệt cao tạm thời (hầm cáp mùa hè).'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Đầu báo hút khí GST1D/2D có 4 cấp báo động để làm gì?',options:['Phức tạp hóa','Alarm staging: Pre-warning → Fire 1 → Fire 2 → Fire — phản ứng leo thang thay vì báo động ngay','Chọn 1 cấp','Nhiễu'],correct:1,explain:'4 cấp báo động của đầu báo hút khí JTY-GXF-GST1D/2D cho phép alarm staging (phản ứng leo thang): Pre-warning (nồng độ khói nhẹ) → chỉ thông báo phòng bảo vệ; Fire 1 → cảnh báo local; Fire 2 → kích còi vùng; Fire → toàn hệ thống. Mỗi cấp có relay riêng để nối với các hành động khác nhau. Rất phù hợp phòng sạch, trung tâm dữ liệu — bảo vệ trước khi đám cháy phát triển.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Tòa nhà 25 tầng, ~2500 detector — chọn tủ GST-H nào?',options:['GST100 (128)','GST200H/2 (484)','GST1500H (1452)','GST5000H (4840 điểm) — dư đủ cho 2500'],correct:3,explain:'2500 điểm: GST100/GST200H đều quá nhỏ; GST1500H (1452) không đủ; GST5000H có 4840 điểm — dư 2340 điểm cho dự phòng (~50%). Chia thành khoảng 20 vòng × 125 điểm/vòng (chừa dự phòng 50% mỗi vòng). Hoặc thay bằng 2 tủ GST1500H ghép mạng (2×1452 = 2904) — nhưng phức tạp hơn, kém tin cậy hơn tủ đơn.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Ắc-quy dự phòng của GST9000H 2×12V/50Ah nặng và cần đặc biệt vì:',options:['Ngẫu nhiên','Dung lượng lớn cho 14.520 điểm → cần giá đỡ chắc, tải sàn phòng điều khiển đủ','Đắt','An toàn'],correct:1,explain:'2 ắc-quy 12V/50Ah của GST9000H mỗi cặp nặng ~30–35 kg. Với hệ thống 14.520 điểm, dung lượng lớn để đảm bảo 24h standby + 30 phút alarm. Yêu cầu thiết kế: giá đỡ pin chắc chắn (không dùng nhựa/gỗ), kiểm tra tải sàn phòng điều khiển (≥400 kg/m²), thông gió tốt (ắc-quy chì kín vẫn có thể xả khí H2 khi quá nhiệt). Kiểm tra định kỳ để thay pin đúng thời hạn.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Vì sao Manager board bắt buộc ở slot 1 của tủ lớn GST?',options:['Ngẫu nhiên','Manager là CPU chính điều khiển các board mở rộng — slot 1 có bus ưu tiên/nguồn riêng','Chuẩn quốc tế','Truyền thống'],correct:1,explain:'Manager board là bo điều khiển chính (CPU) của tủ GST1500H/5000H/9000H. Slot 1 có thiết kế phần cứng riêng: đường bus ưu tiên, nguồn ổn định, giao tiếp với màn hình chính. Nếu cắm Manager ở slot khác, tủ không khởi động được. Các slot còn lại dành cho board mở rộng (loop card, network card, communication card). Nắm rõ khi bảo trì/thay thế.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Còi đèn địa chỉ GST-HX-240B cần 4 dây vì:',options:['Tiêu chuẩn','2 dây SLC (tín hiệu) + 2 dây nguồn 24V DC (công suất còi/đèn) — SLC không đủ dòng','Chống nhiễu','Thẩm mỹ'],correct:1,explain:'Còi/đèn tiêu thụ dòng cao (~10 mA) — bus SLC chỉ cấp được vài mA cho mỗi thiết bị. Nên GST-HX-240B tách riêng: 2 dây SLC (chỉ để nhận địa chỉ và lệnh from tủ) + 2 dây nguồn 24V DC (cấp công suất cho còi/đèn hoạt động). Thiếu nguồn 24V thì còi không kêu/đèn không sáng mặc dù SLC vẫn nhận lệnh. Kiến trúc này gọi là "địa chỉ 4 dây".'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Mã hóa địa chỉ điện tử qua GST-BMQ-2 khác DIP switch thế nào?',options:['Không khác','Không cần tháo module để đổi địa chỉ; lưu trong EEPROM; có thể đổi từ tủ chính','Cùng cách','GST-BMQ-2 rẻ hơn'],correct:1,explain:'DIP switch truyền thống: 8 công tắc nhỏ set địa chỉ vật lý — muốn đổi phải tháo module ra chỉnh. Mã hóa điện tử GST-BMQ-2: cắm bộ mã hóa vào module, nhập địa chỉ, lưu vào EEPROM của module. Ưu điểm: không giới hạn 8-bit (mở rộng dải), không cần tháo lắp, có thể đổi từ tủ chính qua lệnh. Tất cả thiết bị GST-H hiện đại dùng cách này.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Tuổi thọ tủ báo cháy GST theo GB 29837-2013:',options:['≤5 năm','≤12 năm — sau đó phải kiểm tra tổng thể hoặc thay tủ','≤20 năm','Vô hạn'],correct:1,explain:'Chuẩn Trung Quốc GB 29837-2013 quy định: tuổi thọ tủ báo cháy ≤12 năm. Sau 12 năm, các linh kiện điện tử (điện dung, relay, bo mạch) suy giảm độ tin cậy — bắt buộc kiểm tra tổng thể hoặc thay tủ để đảm bảo an toàn PCCC. Việt Nam áp dụng chuẩn tương tự cho các dự án dùng thiết bị Trung Quốc. Lên kế hoạch ngân sách thay thế định kỳ.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Class A vs Class B trên GST-H — thực tế phổ biến ở VN:',options:['Chỉ Class A','Chỉ Class B','Đa số Class B (tiết kiệm dây) — Class A cho khách sạn cao cấp/bệnh viện critical','Ngẫu nhiên'],correct:2,explain:'Ở Việt Nam, dự án GST-H phổ biến dùng Class B (loop hở với isolator mỗi 32 địa chỉ) vì tiết kiệm dây và đủ tin cậy cho tòa nhà thương mại thông thường. Class A (loop khép kín — dây đi ra rồi về tủ) dùng cho khách sạn 5 sao, bệnh viện critical, tòa nhà cao > 30 tầng — nơi yêu cầu chống đứt cáp tuyệt đối. Chi phí Class A cao hơn ~30% do gấp đôi dây.'},
{brand:'GST-H',cat:'SystemKnowledge',q:'Ưu điểm SLC không phân cực của GST khi lắp đặt:',options:['Rẻ hơn','Thợ điện đấu ngược cực cũng chạy → giảm sai sót thi công đáng kể','Nhanh hơn','An toàn hơn'],correct:1,explain:'SLC 2 dây không phân cực = dây đấu ngược chiều vẫn hoạt động. Với dự án hàng nghìn thiết bị lắp đặt bởi thợ điện chưa đào tạo chuyên sâu, ưu điểm này giảm 30–50% lỗi thi công so với các hệ thống phân cực. Không phải phá dây làm lại khi commissioning phát hiện đấu ngược. GST và BOSCH LSN đều không phân cực; SIMPLEX IDNet cũng vậy nhưng cần dây twisted pair đặc biệt.'}
);

// ============ GST-H - DETECTORS ============
QUESTIONS.push(
{brand:'GST-H',cat:'Detectors',q:'GST-BT001F là đầu báo gì?',options:['Khói quang','Khí LPG/LNG (bán dẫn)','Nhiệt điểm','Beam tuyến tính'],correct:1,explain:'GST-BT001F là đầu báo khí gas độc lập, cảm biến bán dẫn, dùng phát hiện khí gas hóa lỏng LPG/LNG (0–100% LEL). Dạng standalone — có còi và LED tích hợp, không cần kết nối tủ báo cháy. Phù hợp gia đình, khách sạn, căn hộ.'},
{brand:'GST-H',cat:'Detectors',q:'Tuổi thọ cảm biến khí gas GST-BT001F/BR001F tối đa:',options:['2 năm','3 năm','5 năm','10 năm'],correct:2,explain:'⚠ Cảm biến khí gas bán dẫn của đầu báo GST-BT001F (LPG/LNG) và GST-BR001F (khí gas nhân tạo/khí than) có tuổi thọ tối đa 5 năm theo GB 29837-2013. Sau 5 năm bắt buộc thay cả đầu báo hoặc cảm biến — nếu không sẽ báo sai/không phát hiện.'},
{brand:'GST-H',cat:'Detectors',q:'GTYQ-GST006M có cấp chống nổ:',options:['Ex ia IIB T4','Ex db IIC T6 Gb','Ex nA IIC T3','Không chống nổ'],correct:1,explain:'Đầu báo khí công nghiệp GTYQ-GST006M có cấp chống nổ Ex db IIC T6 Gb (khí) + Ex tb IIIC T80°C Db (bụi). Dùng cho nhà máy, kho có nguy cơ nổ, bồn dầu, xưởng hóa chất. Vỏ nhôm đúc, kính chống nổ, kết nối M20×1.5.'},
{brand:'GST-H',cat:'Detectors',q:'Cấp bảo vệ của GTYQ-GST006M:',options:['IP54','IP65','IP66','IP67'],correct:2,explain:'Đầu báo khí GTYQ-GST006M đạt IP66 — chống bụi hoàn toàn (bụi không lọt vào) và chống tia nước mạnh từ mọi hướng. Phù hợp môi trường công nghiệp nặng, ngoài trời có mái che.'},
{brand:'GST-H',cat:'Detectors',q:'GST006M dùng giao tiếp gì?',options:['SLC 2 dây','LBUS 4 tổng tuyến','RS485','HART'],correct:1,explain:'Đầu báo khí GTYQ-GST006M dùng giao tiếp LBUS 4 tổng tuyến (cáp bọc 4×1.5 mm²) với khoảng cách tối đa 1000 m. Khác với các đầu báo GST khác trên SLC 2 dây, LBUS 4 dây cho phép cấp nguồn riêng cho tải cao hơn.'},
{brand:'GST-H',cat:'Detectors',q:'JTF-GOM-GST9613 là đầu báo:',options:['Chỉ khói','Chỉ nhiệt','Kết hợp khói quang + nhiệt điểm','Beam'],correct:2,explain:'Đầu báo phức hợp JTF-GOM-GST9613 kết hợp cảm biến khói quang điện và cảm biến nhiệt bán dẫn A2R trong cùng 1 đầu. Ưu điểm: phát hiện cả đám cháy âm ỉ (nhiều khói) lẫn đám cháy bùng phát (nhiệt tăng nhanh). Giảm bỏ sót đám cháy so với đầu báo đơn cảm biến.'},
{brand:'GST-H',cat:'Detectors',q:'Loại cảm biến nhiệt của GST9613:',options:['A1','A2R (định nhiệt + tốc độ tăng)','B','CS'],correct:1,explain:'Đầu báo phức hợp GST9613 có cảm biến nhiệt loại A2R — kết hợp định nhiệt cố định (báo khi > ngưỡng) và tốc độ tăng nhiệt (rate-of-rise). Cần kết hợp cả 2 điều kiện nên không báo động chỉ vì nhiệt môi trường cao đơn thuần.'},
{brand:'GST-H',cat:'Detectors',q:'Diện tích bảo vệ đầu báo khói GST khi cao 6-12m:',options:['40 m²','60 m²','80 m²','120 m²'],correct:2,explain:'Đầu báo khói điểm của GST (như JTY-GD-G3, JTF-GOM-GST9613) giám sát tối đa 80 m² khi lắp trần cao 6–12 m, giảm xuống 60 m² khi trần thấp <6 m — theo GB 50116. Trần càng cao khói càng loãng nhưng lan rộng hơn.'},
{brand:'GST-H',cat:'Detectors',q:'JTW-LD-GST105A có phục hồi sau khi kích hoạt không?',options:['Có, tự phục hồi','Có, phải reset thủ công','Không - phải thay cáp','Chỉ phục hồi 1 lần'],correct:2,explain:'⚠ Cáp cảm nhiệt tuyến tính JTW-LD-GST105A là loại KHÔNG PHỤC HỒI: khi kích hoạt (nhiệt độ đạt 105°C) toàn bộ đoạn cáp bị phá hủy vật lý, phải thay mới. Trong khi JTW-LD-GST105B và JTW-LD-GST85B là loại phục hồi được — cáp trở về nguyên trạng khi nhiệt độ hạ.'},
{brand:'GST-H',cat:'Detectors',q:'Nhiệt độ báo động của cáp cảm nhiệt JTW-LD-GST85B:',options:['70°C','85°C','105°C','120°C'],correct:1,explain:'Cáp cảm nhiệt tuyến tính JTW-LD-GST85B kích hoạt ở 85°C. So với GST105A/B (105°C), model 85B chọn ngưỡng thấp hơn cho phát hiện sớm hơn. Nguyên tắc chọn: ngưỡng phải cao hơn nhiệt độ môi trường bình thường tối thiểu 20°C để tránh báo giả.'},
{brand:'GST-H',cat:'Detectors',q:'Chiều dài cáp cảm nhiệt JTW-LD tối đa:',options:['50 m','100 m','150 m','200 m'],correct:2,explain:'Cáp cảm nhiệt tuyến tính JTW-LD (105A/105B/85B) tối đa 150 m/tuyến trên 1 bộ xử lý. Nếu tuyến bảo vệ dài hơn 150 m phải chia thành nhiều đoạn, mỗi đoạn có 1 bộ xử lý riêng.'},
{brand:'GST-H',cat:'Detectors',q:'Đầu báo chống nổ GSTN9812 dùng cho nhóm khí:',options:['IIA','IIB, IIC','I','III'],correct:1,explain:'Đầu báo nhiệt chống nổ JTW-ZOM-GSTN9812(Ex)/WIS dùng cho nhóm khí IIB và IIC (khí hydrogen, acetylene…). Gồm đầu cảm nhiệt intrinsically safe + safety barrier chống nổ vỏ nhôm đúc. Bắt buộc tiếp đất khi lắp đặt.'},
{brand:'GST-H',cat:'Detectors',q:'JTY-GD-G3 là đầu báo:',options:['Nhiệt điểm','Khói quang điện','Khói ion hóa','Beam'],correct:1,explain:'JTY-GD-G3 là đầu báo khói quang điện điểm (photoelectric), nguyên lý tán xạ hồng ngoại trong buồng quang. Phù hợp khách sạn, văn phòng, thư viện, phòng server, kể cả tàu thủy. Có bù trôi nhiệt độ/độ ẩm và lưu 14 bản ghi lịch sử.'},
{brand:'GST-H',cat:'Detectors',q:'JTY-GXF-GST2D chiếm bao nhiêu địa chỉ?',options:['1','2 địa chỉ liên tiếp','4','8'],correct:1,explain:'Đầu báo khói hút khí JTY-GXF-GST2D (Air-Sampling, 2 ống) có 2 module hút mẫu độc lập nên chiếm 2 địa chỉ liên tiếp trên bus. Khi thiết kế địa chỉ phải để 2 slot chẵn/lẻ liên tiếp. Bản GST1D chỉ 1 ống/1 địa chỉ.'},
{brand:'GST-H',cat:'Detectors',q:'Chiều dài ống lấy mẫu tối đa của GST1D/2D:',options:['50 m/nhánh','100 m/nhánh','150 m/nhánh','200 m/nhánh'],correct:1,explain:'Đầu báo khói hút khí JTY-GXF-GST1D/2D dùng ống lấy mẫu tối đa 100 m/nhánh. Không được nối dài hơn — nếu không tốc độ khí không đủ để phát hiện. Ống phải dùng vật liệu chuyên dụng, không dùng PVC thông thường.'},
{brand:'GST-H',cat:'Detectors',q:'Đầu báo hút khí GST1D/2D có bao nhiêu cấp báo động?',options:['2','3','4 (Pre-warning/Fire1/Fire2/Fire)','8'],correct:2,explain:'Đầu báo hút khí GST1D/2D có 4 cấp báo động phân cấp: Pre-warning (cảnh báo sớm) → Fire 1 → Fire 2 → Fire. Mỗi cấp có relay đầu ra riêng, cho phép phản ứng leo thang: thông báo → cảnh báo → sơ tán → xả khí.'},
{brand:'GST-H',cat:'Detectors',q:'Giao tiếp phụ của GST1D/2D:',options:['RS232','RS-485 MODBUS RTU','CAN','LonWorks'],correct:1,explain:'Đầu báo hút khí GST1D/2D ngoài tổng tuyến địa chỉ GST còn có RS-485 MODBUS RTU — cho phép tích hợp trực tiếp vào BMS (Building Management System) mà không cần gateway.'},
{brand:'GST-H',cat:'Detectors',q:'JTY-HM-GST102 là:',options:['Đầu báo khói tia tuyến tính (beam)','Đầu báo khói ống gió','Đầu báo nhiệt tuyến tính','Đầu báo phức hợp'],correct:0,explain:'JTY-HM-GST102 là đầu báo khói tia hồng ngoại tuyến tính (linear beam) — có 1 thân tích hợp phát và nhận, dùng gương phản chiếu (reflector) ở đầu kia. Bảo vệ không gian rộng và cao như kho, nhà thi đấu, nhà thờ. Lắp 1 phía tiết kiệm dây.'},
{brand:'GST-H',cat:'Detectors',q:'Chiều dài quang lộ của GST102:',options:['5-50 m','8-100 m','20-200 m','50-500 m'],correct:1,explain:'Đầu báo beam JTY-HM-GST102 có quang lộ 8–100 m (từ đầu báo đến gương phản chiếu). Diện tích bảo vệ tối đa 14 m × 100 m = 1.400 m² — chiều rộng tối đa 14 m mỗi bên trục beam.'},
{brand:'GST-H',cat:'Detectors',q:'GST102 khi bị che khuất quang lộ 30 giây sẽ:',options:['Ngắt hoạt động','Báo lỗi 30s → chuyển sang báo cháy','Reset','Không phản ứng'],correct:1,explain:'Đầu báo beam GST102 khi bị che khuất hoàn toàn quang lộ >30 giây sẽ báo lỗi 30 giây, sau đó CHUYỂN SANG BÁO CHÁY. Cơ chế "an toàn kép" này giả định che khuất kéo dài = có khói dày đặc. Khi sơn/sửa chữa chắn quang lộ phải đưa tủ về trạng thái test trước.'},
{brand:'GST-H',cat:'Detectors',q:'Cấp độ nhạy của GST102 có mấy mức?',options:['2','3 cấp','5','7'],correct:1,explain:'Đầu báo beam GST102 có 3 cấp độ nhạy chọn được — cấp 1 nhạy nhất (phát hiện khói loãng), cấp 3 ít nhạy nhất (dùng cho môi trường bụi bẩn). Chọn theo môi trường lắp đặt để tránh báo giả.'},

// ============ GST-H - MODULES ============
{brand:'GST-H',cat:'Modules',q:'GST-LD-8300B là module gì?',options:['Đầu vào (Input)','Điều khiển (Output)','Cách ly','Đầu vào/ra kép'],correct:0,explain:'Module đầu vào GST-LD-8300B (Input Module) thu tín hiệu tiếp điểm thường mở (NO) hoặc thường đóng (NC) từ thiết bị liên động PCCC: công tắc dòng chảy, công tắc áp suất, van tín hiệu… Vi xử lý ARM 32-bit, chịu nhiễu EMC tốt.'},
{brand:'GST-H',cat:'Modules',q:'Điện trở cuối tuyến cho GST-LD-8300B ở chế độ NC:',options:['3.9 kΩ','4.7 kΩ nối tiếp','4.7 kΩ song song','10 kΩ'],correct:1,explain:'Với module đầu vào GST-LD-8300B ở chế độ NC (常闭检线): lắp EOL 4.7 kΩ NỐI TIẾP đầu dây xa module. Còn chế độ NO (常开检线): 4.7 kΩ NỐI SONG SONG. Đặt sai loại/vị trí điện trở gây báo lỗi giám sát liên tục.'},
{brand:'GST-H',cat:'Modules',q:'GST-LD-8313 là module gì?',options:['Đầu vào','Điều khiển','Cách ly ngắn mạch (isolator)','I/O kép'],correct:2,explain:'Module cách ly GST-LD-8313 (Short-Circuit Isolator) bảo vệ tổng tuyến khỏi ngắn mạch. Khi có sự cố, module cô lập đoạn lỗi để phần còn lại của loop hoạt động bình thường. Sau khi khắc phục, cầu chì tự phục hồi (auto-reset) tái kết nối.'},
{brand:'GST-H',cat:'Modules',q:'Tải tối đa của GST-LD-8313 isolator:',options:['50 mA','100 mA','300 mA','500 mA'],correct:1,explain:'Module cách ly GST-LD-8313 có tải tối đa 100 mA. Khi thiết kế phải tính tổng dòng tiêu thụ của các thiết bị nằm sau module cách ly — nếu vượt 100 mA sẽ không hoạt động đúng.'},
{brand:'GST-H',cat:'Modules',q:'Đèn LED của GST-LD-8313 khi cách ly:',options:['LED đỏ nhấp nháy','LED vàng sáng liên tục','LED xanh sáng','Không sáng'],correct:1,explain:'Module cách ly GST-LD-8313 có LED VÀNG: bình thường không sáng, chỉ sáng liên tục khi có ngắn mạch và module đang cách ly. Dễ nhận biết vị trí sự cố khi kiểm tra hiện trường.'},
{brand:'GST-H',cat:'Modules',q:'GST-LD-8302C có tải đầu ra tối đa:',options:['1 A','2 A','5 A','10 A'],correct:2,explain:'Module chuyển mạch GST-LD-8302C (Switching Module) có relay đầu ra 5A/AC220V hoặc 5A/DC24V. Dùng cho bảng đa tuyến (multiline panel) để điều khiển thiết bị công suất vừa như bơm nhỏ, quạt. Có cách ly điện với bảng để bảo vệ tủ.'},
{brand:'GST-H',cat:'Modules',q:'GST-LD-8305 là module cho hệ thống gì?',options:['Chữa cháy khí','Bơm nước','PA (thông báo công cộng)','Van xả'],correct:2,explain:'Module GST-LD-8305 (Output Module / PA Switching) dùng cho hệ thống thông báo công cộng (PA): chuyển đổi giữa phát thanh bình thường và phát thanh cứu hỏa khi có báo cháy. Tự phản hồi trạng thái chuyển thành công về tủ.'},
{brand:'GST-H',cat:'Modules',q:'Điện trở cuối tuyến của GST-LD-8305:',options:['4.7 kΩ','10 kΩ','30 kΩ/1W song song','47 kΩ'],correct:2,explain:'Module PA GST-LD-8305 dùng điện trở EOL 30 kΩ/1W nối SONG SONG với loa cuối tuyến (xa module nhất). Khi nối vào PA thường phải nối tiếp thêm 2 tụ điện phân cực kép 250V-22μF giữa PA thường và module.'},
{brand:'GST-H',cat:'Modules',q:'Tải tối đa của GST-LD-8305 khi không có PA thường:',options:['50 W','100 W','180 W (60 loa)','250 W'],correct:2,explain:'Module PA GST-LD-8305 chịu tải tối đa 180 W/module khi không có PA thường — đủ cho 60 loa YXG3-3/YXJ3-4A (3W/loa). Nếu có PA thường thì chỉ chịu được 50 loa (~150W).'},
{brand:'GST-H',cat:'Modules',q:'GST-LD-8316-W có màu:',options:['Đen','Trắng','Đỏ','Vàng'],correct:1,explain:'Module vào/ra GST-LD-8316-W (Input/Output Module) có hậu tố "-W" nghĩa là màu trắng (white). Kết hợp 1 đầu vào giám sát + 1 relay đầu ra trên cùng 1 địa chỉ, tiết kiệm địa chỉ trên bus.'},
{brand:'GST-H',cat:'Modules',q:'GST-LD-8331 chiếm bao nhiêu địa chỉ?',options:['1','2 địa chỉ liên tiếp','4','8'],correct:1,explain:'Module I/O kép GST-LD-8331 (Dual I/O Module) có 2 kênh vào/ra độc lập nhưng chiếm 2 địa chỉ LIÊN TIẾP (địa chỉ con 1 và 2). Khi thiết kế địa chỉ phải để 2 slot liên tiếp — không được dùng địa chỉ lẻ/chẵn tách rời.'},
{brand:'GST-H',cat:'Modules',q:'GST-LD-8362H có tải relay đầu ra:',options:['AC220V/2A','AC250V/10A hoặc DC30V/10A','AC110V/5A','DC24V/3A'],correct:1,explain:'Module I/O tải lớn GST-LD-8362H có relay công suất cao AC250V/10A hoặc DC30V/10A — dùng cho thiết bị công suất cao như bơm, quạt tăng áp. Cao gấp đôi so với các module thường (thường 5A).'},
{brand:'GST-H',cat:'Modules',q:'GST-LD-8319 là module:',options:['Chỉ đầu vào','Chỉ đầu ra điều khiển','I/O kép','Cách ly'],correct:1,explain:'Module điều khiển GST-LD-8319 (Control Module) là module CHỈ ĐẦU RA — nhận lệnh từ tủ để kích hoạt relay điều khiển thiết bị liên động PCCC (bơm, quạt, cửa cuốn chống cháy). Không có kênh giám sát đầu vào.'},
{brand:'GST-H',cat:'Modules',q:'GST-LD-8364 dùng để điều khiển:',options:['Bơm nước','Còi/đèn cảnh báo tổng tuyến','Van gas','PA'],correct:1,explain:'Module GST-LD-8364 (Sound-Light Alarm) chuyên điều khiển còi/đèn cảnh báo địa chỉ trên tổng tuyến. Hỗ trợ điều khiển theo nhóm hoặc toàn bộ vòng lặp — phù hợp thiết kế cảnh báo phân vùng theo tầng.'},
{brand:'GST-H',cat:'Modules',q:'Vi xử lý trong module GST-LD-8300B là:',options:['8-bit AVR','16-bit PIC','32-bit ARM','8051'],correct:2,explain:'Module đầu vào GST-LD-8300B (và các module thế hệ mới) dùng vi xử lý ARM 32-bit. Ưu điểm: xử lý tín hiệu số nhanh, kháng nhiễu EMC tốt hơn hẳn thế hệ trước dùng vi xử lý 8-bit.'},
{brand:'GST-H',cat:'Modules',q:'JK-TX-GST6000D là:',options:['Đầu báo','Card I/O cho tủ GST6000/GST100','Module cách ly','Nút ấn'],correct:1,explain:'JK-TX-GST6000D là Card I/O mở rộng cho tủ báo cháy GST6000 series và GST100 — cắm trực tiếp vào khe card của tủ. Cung cấp thêm đầu vào IDC và đầu ra relay cho thiết bị liên động, không cần thêm tủ mở rộng.'},
{brand:'GST-H',cat:'Modules',q:'Khuyến nghị lắp module cách ly GST-LD-8313 mỗi bao nhiêu địa chỉ?',options:['16','32 địa chỉ','64','128'],correct:1,explain:'Khuyến nghị lắp 1 module cách ly GST-LD-8313 mỗi 32 địa chỉ, và ít nhất 1 module ở mỗi nhánh T-tap. Cách này giới hạn tối đa 32 thiết bị bị ảnh hưởng khi ngắn mạch, giúp khoanh vùng sự cố nhanh.'},
{brand:'GST-H',cat:'Modules',q:'Mã hóa địa chỉ của module GST-H bằng:',options:['DIP switch','Điện tử (electronic coding) qua GST-BMQ-2','Rotary switch','Jumper'],correct:1,explain:'Module GST-H mã hóa địa chỉ điện tử (electronic coding) qua bộ mã hóa GST-BMQ-2 hoặc trực tiếp từ tủ điều khiển. Phạm vi địa chỉ 1–242. Ưu điểm so với DIP switch: linh hoạt, không cần tháo module để đổi địa chỉ.'},

// ============ GST-H - ALARM DEVICES ============
{brand:'GST-H',cat:'AlarmDevices',q:'GST-HX-240B là:',options:['Đầu báo','Nút ấn','Còi đèn báo cháy địa chỉ','Module điều khiển'],correct:2,explain:'GST-HX-240B là còi đèn báo cháy địa chỉ (Sound-Light Alarm), đấu 4 dây với tổng tuyến GST. Kết hợp âm thanh (80–115 dB) và đèn chớp trong 1 thiết bị. Bộ điều khiển biết chính xác còi đèn nào đang hoạt động nhờ có địa chỉ.'},
{brand:'GST-H',cat:'AlarmDevices',q:'GST-HX-240B đấu nối bằng mấy dây?',options:['2 dây','3 dây','4 dây (2 tổng tuyến + 2 nguồn)','6 dây'],correct:2,explain:'Còi đèn GST-HX-240B đấu 4 dây: 2 dây tổng tuyến (không phân cực) + 2 dây nguồn DC24V riêng. Cần cấp cả 2 nguồn — thiếu nguồn 24V thì còi không kêu và đèn không sáng, chỉ báo lỗi trên tủ.'},
{brand:'GST-H',cat:'AlarmDevices',q:'Áp lực âm của GST-HX-240B tại 3m phía trước:',options:['70-90 dB','80-115 dB','90-100 dB','100-120 dB'],correct:1,explain:'Còi đèn GST-HX-240B đạt áp lực âm 80–115 dB tại 3m phía trước (trọng số A). Dải rộng vì phụ thuộc điện áp cấp và điều kiện lắp đặt — nên đo thực tế tại hiện trường để đảm bảo đáp ứng thiết kế.'},
{brand:'GST-H',cat:'AlarmDevices',q:'J-SAM-GST9121B là:',options:['Nút ấn báo cháy trong nhà','Nút ấn tại họng cứu hỏa','Còi báo','Đầu báo'],correct:0,explain:'J-SAM-GST9121B là nút ấn báo cháy thủ công (Manual Call Point) lắp trong nhà, IP40, đấu 2 dây tổng tuyến. Có LED nhấp nháy 3s/lần khi bình thường, sáng liên tục khi báo. Vi xử lý ARM 32-bit, cơ chế tự khóa cơ học chống ấn nhầm.'},
{brand:'GST-H',cat:'AlarmDevices',q:'Cách phục hồi GST9121B sau khi kích hoạt:',options:['Ấn thêm 1 lần','Chìa khóa chuyên dụng','Reset tại tủ','Chờ 30 giây tự phục hồi'],correct:1,explain:'Nút ấn GST9121B phục hồi bằng chìa khóa chuyên dụng riêng của GST. Đảm bảo mỗi tủ điều hành có sẵn chìa khóa dự phòng — thiếu chìa không thể reset. Reset tại nút không đồng thời reset alarm ở tủ (phải reset ở tủ nữa).'},
{brand:'GST-H',cat:'AlarmDevices',q:'J-SAM-GST9124 là:',options:['Nút ấn MCP thông thường','Nút ấn tại họng cứu hỏa','Còi báo','Nút stop khí'],correct:1,explain:'J-SAM-GST9124 là nút ấn chữa cháy tại họng cứu hỏa (Hydrant Station Button), lắp trong tủ họng. Khi ấn: khởi động bơm chữa cháy đồng thời báo về tủ báo cháy. Có 2 đèn: đỏ (đã ấn) + xanh (bơm đang chạy - phản hồi từ bơm).'},
{brand:'GST-H',cat:'AlarmDevices',q:'Cấp bảo vệ của GST9124:',options:['IP40','IP54','IP65','IP67'],correct:2,explain:'Nút ấn tại họng GST9124 đạt IP65 — bụi kín, chống tia nước. Cao hơn nút MCP thường (IP40) vì lắp trong tủ họng cứu hỏa có độ ẩm cao, đôi khi nước bắn khi thao tác.'},
{brand:'GST-H',cat:'AlarmDevices',q:'GST9124 có mấy đèn LED phản hồi?',options:['1 đèn','2 (đỏ khởi động + xanh phản hồi từ bơm)','3','4'],correct:1,explain:'Nút ấn tại họng GST9124 có 2 LED phân biệt: LED đỏ sáng khi đã ấn nút (đã kích hoạt) + LED xanh sáng khi bơm chạy (nhận tín hiệu phản hồi từ bơm). Nhân viên hiện trường biết ngay bơm đã hoạt động hay chưa.'},
{brand:'GST-H',cat:'AlarmDevices',q:'GST9124 có mấy dây kết nối tổng cộng?',options:['2 (tổng tuyến)','3 (tổng tuyến + nguồn)','5 (2 tổng tuyến + 3 bơm)','7'],correct:2,explain:'Nút GST9124 đấu 5 dây: 2 dây tổng tuyến (SLC không phân cực) + 3 dây bơm (dây 24V ra, dây phản hồi, dây chung). Phải phân biệt rõ 3 dây bơm khi đấu — đấu sai sẽ không có tín hiệu phản hồi bơm.'},
{brand:'GST-H',cat:'AlarmDevices',q:'GST9124 khi mất tổng tuyến thì:',options:['Ngừng hoạt động','Vẫn khởi động bơm và sáng đèn chỉ thị','Chỉ báo lỗi','Reset về mặc định'],correct:1,explain:'Nút ấn tại họng GST9124 có tính năng đặc biệt: hoạt động độc lập khi mất tổng tuyến. Ngay cả khi đứt cáp SLC vẫn khởi động được bơm và sáng đèn chỉ thị. Đảm bảo bơm luôn khả dụng trong tình huống khẩn cấp.'},
{brand:'GST-H',cat:'AlarmDevices',q:'Cấp bảo vệ của J-SAM-GST9221B/W:',options:['IP40','IP54','IP65','IP67'],correct:3,explain:'Nút ấn báo cháy J-SAM-GST9221B/W đạt IP67 — chịu ngâm nước tạm thời (1m/30 phút). Chuyên dùng cho hầm dẫn cáp/ống kỹ thuật (pipe gallery) có nguy cơ ngập. Kín hoàn toàn, cáp bịt kín sau khi đấu.'},
{brand:'GST-H',cat:'AlarmDevices',q:'Lỗ lắp của GST9221B:',options:['60 mm','90 mm','122 mm','150 mm'],correct:2,explain:'Nút ấn IP67 GST9221B có khoảng cách lỗ lắp 122 mm — khác với 60 mm của GST9121B thường. Khi thiết kế vị trí lắp phải chuẩn bị hộp âm/khung phù hợp, không dùng chung đế với GST9121B.'},
{brand:'GST-H',cat:'AlarmDevices',q:'Chu kỳ biến điệu âm báo cháy của GST-HX-240B:',options:['1-2s','3.5-4.8s','5-8s','10s'],correct:1,explain:'Còi đèn GST-HX-240B có 2 âm điệu: âm báo cháy chu kỳ 3.5–4.8 giây (leo thang, đặc trưng cho báo cháy) và âm bíp chu kỳ 0.6–1.0 giây (dùng cho pre-alarm hoặc thông báo). Chọn âm phù hợp mục đích khu vực.'},
);

// ============ GST-UL - CONTROL PANEL ============
QUESTIONS.push(
{brand:'GST-UL',cat:'ControlPanel',q:'Tất cả tủ GST-UL đạt tiêu chuẩn:',options:['GB 29837','UL864/NFPA72','EN 54','VdS'],correct:1,explain:'Dòng GST-UL là sản phẩm GST tuân thủ tiêu chuẩn Bắc Mỹ — UL864 10th Edition kết hợp NFPA72. Khác với GST-H (dòng cho châu Á tuân thủ GB Trung Quốc và EN 54). Khi dự án ở Mỹ/Canada bắt buộc chọn GST-UL.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-M200 tối đa bao nhiêu điểm địa chỉ:',options:['128','240 điểm/vòng','484','1452'],correct:1,explain:'Tủ báo cháy nhỏ GST-M200 (Intelligent FACP) hỗ trợ 240 điểm địa chỉ/vòng. Có thể mở rộng thành 2 vòng khi cắm thêm card LC200 (tổng 480 điểm). Phù hợp tòa nhà cỡ vừa: trung tâm thương mại nhỏ, khách sạn 3–4 tầng.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-IFP4M tối đa bao nhiêu điểm:',options:['240','1.000','1.452','3.000'],correct:2,explain:'Tủ báo cháy lớn GST-IFP4M (Addressable FACP) có 6 vòng Class A × 242 điểm/vòng = tối đa 1.452 điểm. Đủ cho tòa nhà 30+ tầng. Trong khi GST-M200 chỉ đạt 480 điểm — chênh lệch quy mô rất lớn.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-M200 có bao nhiêu NAC:',options:['1 × 1.5A','2 × Class B, 1.2A mỗi mạch','4 × 3A','2 × 2.5A'],correct:1,explain:'Tủ GST-M200 có 2 mạch NAC (Notification Appliance Circuit) Class B (Style Y), mỗi mạch tối đa 1.2A. Cấp nguồn cho còi/đèn cảnh báo TrueAlert non-addressable. Có thêm SmartSync synchronization tích hợp.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-M200 hỗ trợ tính năng NFPA72 quan trọng:',options:['PAS (Positive Alarm Sequence)','VESDA','Modbus','BACnet'],correct:0,explain:'Tủ GST-M200 hỗ trợ PAS (Positive Alarm Sequence) per-point theo NFPA72 — yêu cầu xác nhận báo động 2 lần trước khi kích hoạt NAC. Cơ chế này giảm báo giả rất hiệu quả trong khách sạn, bệnh viện.'},
{brand:'GST-UL',cat:'ControlPanel',q:'Auto silent timer của NAC trên GST-M200:',options:['1 phút','3 phút','5 phút','10 phút'],correct:2,explain:'Tủ GST-M200 có auto silent timer 5 phút — nếu không có tác động từ vận hành viên, NAC sẽ tự tắt còi sau 5 phút để giảm phiền nhiễu người trong tòa nhà. Nhưng LED cảnh báo trên tủ vẫn sáng cho đến khi reset.'},
{brand:'GST-UL',cat:'ControlPanel',q:'Dây SLC khuyến nghị của GST-M200:',options:['22 AWG','18 AWG','17-14 AWG, tối đa 4000 ft','12 AWG'],correct:2,explain:'Tủ GST-M200 khuyến nghị dây SLC tối thiểu 17 AWG, lý tưởng 14 AWG, tối đa 4000 ft (~1220m) dùng xoắn đôi. Nếu tòa nhà lớn hơn hoặc dây dài hơn, phải nâng cấp lên GST-IFP4M có capacity cao hơn.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-IFP4M có màn hình:',options:['LCD 128×64','7 in TFT cảm ứng 800×480','2×20 LCD','10 in cảm ứng'],correct:1,explain:'Tủ báo cháy GST-IFP4M có màn hình 7 inch TFT cảm ứng độ phân giải 800×480 — thao tác trực tiếp trên màn hình, dễ dùng cho operator. So sánh: GST-M200 chỉ dùng LCD 128×64 nhỏ hơn nhiều.'},
{brand:'GST-UL',cat:'ControlPanel',q:'Lịch sử sự kiện của GST-IFP4M:',options:['1.000','10.000','100.000','1.000.000'],correct:2,explain:'Tủ GST-IFP4M lưu 100.000 sự kiện — đủ dùng nhiều năm cho hệ thống lớn, hỗ trợ USB backup định kỳ. Trong khi GST-M200 chỉ 1.000 sự kiện, cần export định kỳ nếu hệ thống bận rộn.'},
{brand:'GST-UL',cat:'ControlPanel',q:'Số vòng SLC Class A tối đa của GST-IFP4M:',options:['2','4','6','8'],correct:2,explain:'Tủ GST-IFP4M hỗ trợ 1–6 vòng Class A closed ring. Class A đảm bảo truyền thông ngay cả khi đứt 1 điểm trên vòng (vòng khép kín). Vòng 5 và 6 cần thêm battery box phụ.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-IFP4M vòng 5 và 6 cần thêm gì?',options:['Card mạng','Battery box phụ','Card BACnet','Không cần gì'],correct:1,explain:'⚠ Với tủ GST-IFP4M, khi mở rộng lên vòng 5 và 6 yêu cầu battery box phụ ngoài tủ chính. Lý do: nhiều thiết bị hơn = nhu cầu ắc-quy dự phòng lớn hơn. Phải lên kế hoạch không gian và ngân sách lắp đặt.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-IFP4M có sẵn giao thức tích hợp BMS:',options:['Modbus RTU','BACnet built-in (cần auth code)','LonWorks','KNX'],correct:1,explain:'Tủ GST-IFP4M có BACnet built-in — tích hợp trực tiếp với HVAC và BMS (Building Management System) mà không cần gateway ngoài. Chỉ cần mua auth code để mở tính năng. Ưu điểm lớn cho tòa nhà thông minh.'},
{brand:'GST-UL',cat:'ControlPanel',q:'Điện trở cuối vòng NAC1 của GST-IFP4M là:',options:['1 kΩ','4.7 kΩ','10 kΩ','20 kΩ'],correct:1,explain:'Tủ GST-IFP4M: NAC EOLR = 4.7 kΩ (chuẩn); AUX EOLR = 1 kΩ. Khi cài NAC2 làm AUX phải đổi điện trở sang 1 kΩ — nếu để 4.7 kΩ sẽ báo lỗi giám sát liên tục.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-IFP4M-S khác gì GST-IFP4M?',options:['Nhiều điểm hơn','Tủ thấp hơn (573mm) & ZCP tối đa 8','Không có BACnet','2 CPU'],correct:1,explain:'Tủ GST-IFP4M-S (hậu tố "-S") là bản nhỏ gọn hơn: chiều cao 573mm (so với 840mm của IFP4M), nhưng ZCP giảm còn tối đa 8 (thay vì 32). Phù hợp khoang tủ hẹp; đánh đổi ZCP để có kích thước nhỏ.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-MNA2C truyền qua giao thức:',options:['Ethernet','CAN Class A','Fiber Optic','RS485'],correct:1,explain:'Bảng hiển thị mạng GST-MNA2C (Network Annunciator) truyền qua CAN Class A — tối đa 3000m/node với dây 16AWG, hỗ trợ 250 node. Còn bản GST-MNA2F dùng Fiber Optic tối đa 20 km/node.'},
{brand:'GST-UL',cat:'ControlPanel',q:'Khoảng cách truyền tối đa của GST-MNA2F (Fiber):',options:['1 km','5 km','20 km','100 km'],correct:2,explain:'Bảng hiển thị GST-MNA2F truyền qua cáp quang đơn mode LC tối đa 20 km, suy giảm ≤-10 dB. Phù hợp tòa nhà phân tán, khu phức hợp lớn không bị nhiễu điện từ. Chi phí cao hơn CAN nhưng đáng cho khoảng cách xa.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GST-MP16 là:',options:['Panel báo cháy','Master Panel âm thanh khẩn cấp 16 vùng','Repeater','NAC extender'],correct:1,explain:'GST-MP16 là Master Panel âm thanh khẩn cấp 16 vùng — tích hợp voice alarm + điện thoại cứu hỏa (fire phone), amplifier 50/100W. Cho phép operator nói trực tiếp qua loa các vùng để hướng dẫn sơ tán.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GVA-100 có công suất:',options:['25W','50W','100W','200W'],correct:2,explain:'GVA-100 là Voice Evacuation System công suất 100W — dòng GVA có các bản 25/50/100W (cabinet nhỏ 14.5×18×4 in) và 150/200W (cabinet lớn 14.5×27×4 in). Chọn công suất theo diện tích cần phủ loa.'},
{brand:'GST-UL',cat:'ControlPanel',q:'Nguồn loa của GVA series:',options:['4/8 Ω','25/70 VRMS, Class A hoặc B','12/24V DC','120V AC'],correct:1,explain:'Voice Evacuation GVA dùng nguồn loa 25/70 VRMS (constant voltage system) — cho phép chọn Class A (dây in/out) hoặc Class B (T-tap). Ưu điểm: dây dài, loa nhiều dễ kết nối song song mà không lo tổng trở.'},
{brand:'GST-UL',cat:'ControlPanel',q:'GVX-RM có khoảng cách kết nối tối đa:',options:['1000 ft','2000 ft','5000 ft','10000 ft'],correct:2,explain:'GVX-RM là Remote Microphone Panel — khoảng cách tối đa 5000 ft (~1520m) từ tủ chính. Tối đa 5 GVX-RM/GVX-SC (Switch Controller). Đặt tại quầy lễ tân, phòng bảo vệ để operator phát thông báo nhanh.'},
{brand:'GST-UL',cat:'ControlPanel',q:'Tổng công suất tối đa khi ghép nhiều GVX expander:',options:['500 W','1000 W','2000 W','5000 W'],correct:2,explain:'Ganging (ghép nối) các GVX Expander (25/50/100W mỗi module) có thể lên tới tổng 2000W. Đây là ưu điểm mở rộng — không cần thay tủ khi tòa nhà phát triển thêm.'},
{brand:'GST-UL',cat:'ControlPanel',q:'Tháo microphone khỏi GVA panel sẽ:',options:['Tự khôi phục','Không có tác động','⚠ Gây Trouble','Reset hệ thống'],correct:2,explain:'⚠ Tháo microphone khỏi Voice Evac panel GVA sẽ gây Trouble (báo sự cố) trên tủ — vì hệ thống giám sát liên tục sự có mặt của micro. Không tháo khi hệ thống đang vận hành, nếu cần bảo trì phải cô lập trước.'},
);

// ============ GST-UL - SYSTEM KNOWLEDGE ============
QUESTIONS.push(
{brand:'GST-UL',cat:'SystemKnowledge',q:'GST-UL khác GST-H ở điểm cốt lõi:',options:['Chỉ khác vỏ tủ','Chuẩn: GST-UL theo UL864/NFPA72 (Bắc Mỹ), GST-H theo GB (TQ) — thiết bị KHÔNG lẫn được','Chỉ khác giá','Cùng nhà máy'],correct:1,explain:'GST-UL và GST-H là 2 dòng sản phẩm phân biệt của hãng GST cho 2 thị trường: GST-UL đạt UL864 10th Edition + NFPA72 (Mỹ/Canada), GST-H đạt GB (Trung Quốc). Cả 2 cùng dùng SLC 2 dây không phân cực và địa chỉ 1–242 (chung công nghệ), NHƯNG thiết bị KHÔNG lẫn được: firmware khác nhau, tone còi theo tiêu chuẩn khác, marking khác. Dự án ở Mỹ bắt buộc GST-UL; dự án VN có thể dùng cả 2.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Chuẩn NFPA72 (Mỹ) quy định điều gì quan trọng?',options:['Chỉ về pin','Bộ chuẩn thiết kế + lắp đặt + bảo trì hệ thống báo cháy — bắt buộc tại Mỹ/Canada','Chỉ tester','Chuẩn màu'],correct:1,explain:'NFPA72 (National Fire Alarm and Signaling Code) là bộ chuẩn bao trùm của Mỹ cho hệ thống báo cháy: yêu cầu về thiết kế, lắp đặt, thử nghiệm, bảo trì, thông báo (Notification Appliance), pin dự phòng, WALKTEST, DACT reporting. Mọi tủ FACP tại Mỹ (bao gồm GST-UL, SIMPLEX) phải tuân thủ NFPA72. Việt Nam đang tham chiếu NFPA cho các dự án lớn có yếu tố nước ngoài.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'PAS (Positive Alarm Sequence) trên GST-M200 hoạt động thế nào?',options:['Chỉ báo động','Xác nhận 2 lần: đầu báo alarm → operator có 15s ack → nếu không ack thì kích hoạt NAC','Chậm hơn','Ngắt hệ thống'],correct:1,explain:'PAS per-point theo NFPA72: khi đầu báo kích hoạt, tủ KHÔNG kích hoạt NAC ngay mà chờ 15 giây cho operator xác nhận. Nếu operator ack (nhấn nút xác nhận), tủ chờ thêm 3 phút để investigate. Nếu không ack, tự động kích hoạt NAC. Cơ chế này giảm báo giả trong khách sạn/bệnh viện — nơi nhân viên có thể check ngay xem có cháy thật không. GST-M200 hỗ trợ PAS per-point (từng đầu báo có PAS riêng).'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Kiến trúc mở rộng GST-IFP4M: tối đa bao nhiêu điểm và mạng bao nhiêu tủ?',options:['1452 điểm/tủ','1452 điểm/tủ × 250 tủ trong mạng CAN Class A','500 điểm','Không mạng được'],correct:1,explain:'GST-IFP4M standalone: 6 vòng Class A × 242 điểm = 1.452 điểm. Ghép mạng CAN Class A: tối đa 250 node (mỗi node là 1 tủ FACP hoặc annunciator MNA2C/MNA2F). Tổng dung lượng mạng: 1.452 × 250 = 363.000 điểm — con số khổng lồ, đủ cho khu đô thị lớn. Thực tế hiếm khi cần vượt 50 tủ trong 1 mạng.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Class A trên SLC của GST-IFP4M là gì?',options:['Class chất lượng','Loop khép kín (closed ring) — cáp đi từ tủ ra và về lại tủ, chống đứt cáp 1 điểm','Class A giá cao','Không dùng T-tap'],correct:1,explain:'SLC Class A (Style 6 theo NFPA) là cấu trúc vòng khép kín: cáp đi từ tủ đến thiết bị đầu tiên, qua tất cả các thiết bị, rồi về lại tủ. Khi đứt cáp 1 chỗ, tủ vẫn giao tiếp được tất cả thiết bị từ 2 hướng. Class A của GST-IFP4M dùng dây 18AWG tối đa 1300 m/vòng. So sánh: Class B (Style 4) rẻ hơn nhưng đứt cáp là mất phần sau. Chuẩn UL cho các tòa nhà lớn thường yêu cầu Class A.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Điện trở EOL trên NAC của GST-IFP4M:',options:['1 kΩ luôn','4.7 kΩ NAC / 1 kΩ AUX — sai giá trị sẽ báo lỗi giám sát','10 kΩ','Không cần EOL'],correct:1,explain:'Tủ GST-IFP4M: EOL cho NAC là 4.7 kΩ, cho AUX là 1 kΩ. Khi cấu hình NAC2 làm AUX output, PHẢI đổi điện trở cuối vòng sang 1 kΩ — nếu để 4.7 kΩ tủ sẽ báo trouble liên tục. EOL giúp tủ phát hiện đứt dây (không có điện trở) và ngắn mạch (0 Ω). Chọn EOL theo tài liệu tủ và loại thiết bị đầu cuối.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Fiber Optic của GST-MNA2F đạt 20 km — dùng loại cáp nào?',options:['Multi-mode','Single-mode LC (đơn mode) — suy giảm ≤-10 dB','Coaxial','Đồng'],correct:1,explain:'Cáp quang cho bảng hiển thị mạng GST-MNA2F là single-mode LC (đầu nối LC, sợi đơn mode). Đơn mode có core rất nhỏ (~9 µm) chỉ truyền 1 mode ánh sáng, cho phép khoảng cách xa (đến 20 km) với suy giảm ≤-10 dB. Multi-mode (core lớn ~50 µm) chỉ đạt vài km. Chi phí cáp single-mode cao hơn nhưng cần thiết cho khu đô thị/campus lớn không bị nhiễu điện từ.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Tòa nhà 30 tầng ở Mỹ, 1200 detector — chọn tủ GST-UL nào?',options:['GST-M200 (240)','GST-IFP4M-S (1452 điểm nhưng ZCP hạn chế)','GST-IFP4M (1452 điểm, 32 ZCP, 6 vòng Class A)','Cả GST-H'],correct:2,explain:'Tòa nhà 30 tầng cần: (1) capacity >1200 → GST-M200 (240) và GST-IFP4M-S (chỉ 8 ZCP) không đủ; (2) nhiều ZCP để hiển thị theo tầng → GST-IFP4M có 32 ZCP; (3) Class A cho tin cậy cao tòa nhà cao. Đáp án đúng: GST-IFP4M standalone hoặc mạng 2 tủ. Không dùng GST-H vì dự án ở Mỹ bắt buộc UL864. Chia 6 vòng Class A × 200 điểm/vòng (chừa dự phòng 20%).'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Voice Evacuation GVA-100 phát thông báo thế nào?',options:['Chỉ tone','Digital Message Repeater (DMR) tích hợp phát thông báo thoát hiểm tự động khi alarm + micro override','Chỉ micro','Radio'],correct:1,explain:'GVA-100 Voice Evacuation System có Digital Message Repeater (DMR) tích hợp — lưu sẵn thông báo thoát hiểm bằng giọng nói (MP3 8 MB). Khi có alarm: DMR tự phát lặp thông báo "Please evacuate through the nearest exit…". Operator có thể nhấn microphone override để phát trực tiếp bằng giọng nói. Chuẩn NFPA72 khuyến khích voice evacuation cho tòa nhà >30m vì rõ ràng hơn tone còi.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Ghép nhiều GVX Expander tối đa bao nhiêu W?',options:['500W','1000W','2000W tổng — không giới hạn quy mô','Vô hạn'],correct:2,explain:'GVX Expander (25/50/100W mỗi module) ghép nối (ganging) được đến tổng 2000W. Đủ phủ tòa nhà cực lớn: 2000W chia thành ~200 loa 10W hoặc 20 loa 100W. GVX-RM (Remote Microphone) đặt cách 5000 ft (1520m) từ tủ chính — cho phép operator tại lễ tân/phòng bảo vệ phát thông báo. Ghép nhiều expander tăng công suất mà không cần thay tủ.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'BACnet built-in trên GST-IFP4M dùng để làm gì?',options:['Kết nối Internet','Tích hợp với BMS/HVAC — điều khiển quạt hút khói, thang máy khi cháy, không cần gateway ngoài','Chỉ đọc log','Backup'],correct:1,explain:'BACnet là chuẩn giao tiếp cho tòa nhà thông minh (BMS - Building Management System). Khi báo cháy, GST-IFP4M gửi lệnh BACnet đến HVAC để: dừng quạt điều hòa (không lan khói), khởi động quạt hút khói tăng áp cầu thang, đóng cửa chống cháy, đưa thang máy về tầng trệt. BACnet built-in nghĩa là tích hợp trực tiếp không cần gateway ngoài — chỉ cần mua auth code. Ưu điểm lớn cho tòa nhà thông minh.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Chuẩn dây SLC 17 AWG tối đa 4000 ft — vì sao dùng đơn vị Mỹ?',options:['Truyền thống','GST-UL cho thị trường Mỹ, chuẩn Bắc Mỹ dùng AWG + ft — không phải mm² và km','Ngẫu nhiên','Kỹ thuật viên'],correct:1,explain:'AWG (American Wire Gauge) là hệ đo tiết diện dây của Mỹ: 17 AWG ≈ 1.15 mm², 14 AWG ≈ 2.08 mm². 1 ft ≈ 0.3048 m; 4000 ft ≈ 1220 m. Tài liệu GST-UL dùng AWG + ft vì đối tượng là kỹ sư Bắc Mỹ. Đối chiếu khi thi công ở VN: 17 AWG ≈ 1.0-1.5 mm² thông dụng ở VN. GST-H dùng mm² + km trực tiếp.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Auto silent timer 5 phút của NAC có tác dụng gì?',options:['Tắt vĩnh viễn','Nếu không ai xử lý sau 5 phút, tự tắt còi giảm phiền nhiễu nhưng vẫn giữ alarm trên tủ','Nút gọi','Test'],correct:1,explain:'Auto silent timer 5 phút: sau khi kích hoạt NAC 5 phút không có operator ack/reset, tủ tự tắt còi/loa NAC — nhưng vẫn giữ trạng thái alarm trên tủ (LED sáng, log lưu). Mục đích: giảm phiền nhiễu cho người trong tòa nhà (đặc biệt về đêm) khi báo giả nhưng không có ai xử lý ngay. Sau khi tắt tự động, alarm chỉ reset khi operator vào tủ nhấn reset.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'WALKTEST silent/audible dùng khi nào?',options:['Chỉ audible','Silent: bảo trì hệ thống đang vận hành (không kích còi làm hoảng); Audible: test khi trống người','Ngẫu nhiên','Chỉ audible'],correct:1,explain:'WALKTEST cho phép 1 kỹ thuật viên tự kiểm tra toàn bộ đầu báo/nút ấn mà không cần đồng đội. Silent WALKTEST: khi kích hoạt detector, tủ ghi log + nháy LED nhưng KHÔNG kích còi — phù hợp bảo trì tòa nhà đang vận hành (khách sạn, bệnh viện). Audible WALKTEST: kích còi ngắn 1 lần khi test — phù hợp test cuối kỳ khi tòa nhà trống người. GST-M200 và GST-IFP4M đều hỗ trợ cả 2 chế độ.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Redundancy CPU option trên GST-IFP4M nghĩa là gì?',options:['2 CPU cùng chạy','CPU chính hỏng → CPU dự phòng tự chuyển sang → hệ thống không downtime','Backup file','2 tủ'],correct:1,explain:'Redundancy CPU: tủ GST-IFP4M có tùy chọn CPU dự phòng — khi CPU chính hỏng (rất hiếm nhưng có thể xảy ra), CPU backup tự động chuyển sang giám sát trong <1 giây. Hệ thống báo cháy không downtime. Rất quan trọng cho bệnh viện critical, trung tâm dữ liệu — nơi mất giám sát 1 giờ đã là rủi ro lớn. Chi phí thêm ~15-20% tủ nhưng đáng cho ứng dụng critical.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'GST-IFP4M-S vs GST-IFP4M — vì sao S giới hạn 8 ZCP?',options:['Ngẫu nhiên','Tủ nhỏ hơn (573mm cao vs 840mm) → ít slot phần cứng → ít ZCP','Rẻ hơn nên hạn chế','Chuẩn khác'],correct:1,explain:'GST-IFP4M-S là bản slim (thấp 573mm thay vì 840mm) — thiết kế cho khoang tủ hẹp. Do tủ thấp hơn 267mm, ít slot phần cứng bên trong nên giới hạn ZCP xuống 8 (thay vì 32 của bản thường). Đánh đổi: được kích thước nhỏ, mất khả năng nhiều ZCP. Chọn -S khi tòa nhà không cần nhiều điểm hiển thị từ xa hoặc khoang tủ hạn chế.'},
{brand:'GST-UL',cat:'SystemKnowledge',q:'Vì sao GST-UL và GST-H không thể dùng chung thiết bị dù cùng địa chỉ 1-242?',options:['Chỉ khác marketing','Firmware khác, tone còi theo tiêu chuẩn khác (NFPA vs GB), marking khác, phần mềm định nghĩa khác','Cùng dùng được','Chỉ khác màu'],correct:1,explain:'Dù cùng SLC 2 dây không phân cực và địa chỉ 1–242, nhưng GST-UL và GST-H khác biệt cốt lõi: (1) Firmware: PAS, WALKTEST theo NFPA (chỉ có ở UL); (2) Tone còi: NFPA temporal 3 (UL) vs GB tone (H); (3) Marking: FIRE tiếng Anh (UL) vs 火警 tiếng Trung (H); (4) Phần mềm định nghĩa: GST-IFPx-Def Tool (UL) khác GST-H tool. Không dùng chung được — mua đúng dòng theo dự án.'}
);

// ============ GST-UL - DETECTORS ============
QUESTIONS.push(
{brand:'GST-UL',cat:'Detectors',q:'Đế đầu báo chung cho DI/DC-M9101N là:',options:['DB-M01N','DB-M02N','MS400','B501'],correct:0,explain:'DB-M01N là Common Detector Base (đế đầu báo chung) tương thích với các đầu báo GST-UL: DI/DC-M9101N, DI/DC-M9102N, DI/DC-M9103. Đế màu trắng RAL 9016, đường kính 100 mm × 16.5 mm. Dùng chung đế giúp giảm chi phí dự phòng.'},
{brand:'GST-UL',cat:'Detectors',q:'DI-M9101N là đầu báo:',options:['Chỉ khói','Chỉ nhiệt','Địa chỉ khói MWMA + nhiệt cố định','Beam'],correct:2,explain:'Đầu báo đa cảm biến DI-M9101N (Intelligent Multi-criteria Smoke & Heat) là bản địa chỉ kết hợp khói quang MWMA và nhiệt cố định 135°F. Phát hiện cả đám cháy âm ỉ (khói) lẫn bùng phát (nhiệt) — giảm bỏ sót cảnh báo.'},
{brand:'GST-UL',cat:'Detectors',q:'Công nghệ khói của dòng DI-M910x:',options:['LED đơn','MWMA (Multi-Wave Multi-Angle)','Ion hóa','Beam'],correct:1,explain:'Dòng đầu báo DI-M910x dùng công nghệ MWMA (Multi-Wave Multi-Angle photoelectric) — phát nhiều bước sóng và thu nhiều góc, giúp phân biệt khói thật với bụi/hơi nước. Đặc trưng công nghệ khói của GST-UL.'},
{brand:'GST-UL',cat:'Detectors',q:'Nhiệt độ tác động (fixed) của DI-M9101N:',options:['57°C (135°F)','68°C (155°F)','88°C (190°F)','100°C'],correct:0,explain:'Đầu báo DI-M9101N và DI-M9103 có ngưỡng nhiệt cố định 135°F (57.2°C). Đây là ngưỡng chuẩn theo UL521 cho phần lớn ứng dụng thương mại. Nếu môi trường nóng bình thường (bếp), cần chọn model có ngưỡng cao hơn.'},
{brand:'GST-UL',cat:'Detectors',q:'Dòng standby của DI-M9101N:',options:['≤0.1 mA','≤0.4 mA','≤1 mA','≤2 mA'],correct:1,explain:'Đầu báo địa chỉ DI-M9101N ở trạng thái chờ tiêu thụ ≤0.4 mA. Dòng thấp giúp cắm nhiều detector trên cùng vòng SLC mà không vượt tải.'},
{brand:'GST-UL',cat:'Detectors',q:'Dòng báo động của DI-M9101N khi có chỉ thị xa:',options:['≤1.4 mA','≤3.4 mA','≤5 mA','≤10 mA'],correct:1,explain:'Đầu báo DI-M9101N: dòng báo động ≤1.4 mA (không có chỉ thị xa) tăng lên ≤3.4 mA (khi có chỉ thị xa C-9314P). Chênh lệch này do phải cấp nguồn cho đèn chỉ thị xa — cần tính khi thiết kế tải vòng lặp.'},
{brand:'GST-UL',cat:'Detectors',q:'Dải nhạy L3 của DI-M9101N là:',options:['0.5-1.5 %/ft','1.38-3.38 %/ft','2.25-4.25 %/ft','3.12-5.12 %/ft'],correct:3,explain:'Đầu báo DI-M9101N có 3 mức nhạy: L1 (1.38–3.38 %/ft, nhạy cao nhất), L2 mặc định (2.25–4.25 %/ft), L3 (3.12–5.12 %/ft, ít nhạy nhất). L3 dùng cho phòng dễ có bụi/khói bếp để tránh báo giả.'},
{brand:'GST-UL',cat:'Detectors',q:'DI-M9102N khác DI-M9101N ở điểm:',options:['Không có địa chỉ','Chỉ khói (không có nhiệt)','Class A','Có isolator'],correct:1,explain:'Đầu báo DI-M9102N là bản chỉ có cảm biến khói MWMA (không có cảm biến nhiệt). Trong khi DI-M9101N là bản kết hợp khói + nhiệt. Chọn M9102N khi chỉ cần phát hiện khói, tiết kiệm chi phí.'},
{brand:'GST-UL',cat:'Detectors',q:'DI-M9103 là loại đầu báo:',options:['Chỉ khói','Nhiệt RoR + fixed','Kết hợp khói+nhiệt','Beam'],correct:1,explain:'Đầu báo địa chỉ DI-M9103 (Intelligent Rate-of-Rise & Fixed Temperature Heat Detector) là bản NHIỆT ONLY — kết hợp cảm biến tốc độ tăng nhiệt (RoR) và nhiệt cố định 135°F. Không có cảm biến khói.'},
{brand:'GST-UL',cat:'Detectors',q:'Tốc độ tăng tác động của DI-M9103:',options:['5°F/min','10°F/min','15°F/min (8.3°C/min)','30°F/min'],correct:2,explain:'Đầu báo nhiệt DI-M9103 có Rate-of-Rise 15°F/min (8.3°C/min) — khi nhiệt độ tăng nhanh hơn tốc độ này sẽ báo động, kể cả chưa đạt ngưỡng cố định 135°F. Cơ chế bắt được đám cháy phát triển nhanh.'},
{brand:'GST-UL',cat:'Detectors',q:'Khoảng cách lắp nhiệt của DI-M9103 tối đa:',options:['20 ft','30 ft','50 ft (15.2 m)','100 ft'],correct:2,explain:'Đầu báo nhiệt DI-M9103 có khoảng cách lắp tối đa 50 ft × 50 ft (15.2 m × 15.2 m) theo chuẩn UL521. Nghĩa là 1 đầu báo bao phủ ~225 m². Ngoài dải này phải lắp thêm detector.'},
{brand:'GST-UL',cat:'Detectors',q:'Dòng DC-M9101N là:',options:['Địa chỉ','Thông thường (conventional)','Wireless','Beam'],correct:1,explain:'Đầu báo DC-M9101N là bản Conventional (thông thường) — không có địa chỉ riêng. Ký hiệu GST-UL: "DC" = Conventional, "DI" = Digital/Intelligent (địa chỉ). Cùng công nghệ MWMA nhưng khác kiểu giao tiếp.'},
{brand:'GST-UL',cat:'Detectors',q:'Dây kết nối DC-M9101N:',options:['2 dây phân cực','2 dây không phân cực','4 dây','SLC'],correct:0,explain:'Đầu báo conventional DC-M9101N đấu 2 dây PHÂN CỰC (phải đúng cực + và -). Trong khi đầu báo địa chỉ DI series đấu 2 dây KHÔNG phân cực. Phân biệt rõ để tránh đấu sai gây không hoạt động.'},
{brand:'GST-UL',cat:'Detectors',q:'Dòng báo động của DC-M9101N:',options:['≤10 mA','≤55 mA','≤100 mA','≤200 mA'],correct:1,explain:'Đầu báo conventional DC-M9101N khi báo động tiêu thụ ≤55 mA. Dòng chờ chỉ ≤70 µA — rất thấp. Vì báo động tăng dòng đột ngột nên phải kết nối với module/tủ có giới hạn dòng, tránh đấu trực tiếp 24V không kiểm soát.'},
{brand:'GST-UL',cat:'Detectors',q:'DC-M9103 có thể tắt tính năng nào qua programmer?',options:['LED','Fixed temp','Rate-of-Rise','Địa chỉ'],correct:2,explain:'Đầu báo nhiệt DC-M9103 cho phép tắt tính năng Rate-of-Rise qua bộ lập trình P-9910B, chỉ giữ lại chức năng nhiệt cố định. Hữu ích trong môi trường thay đổi nhiệt nhanh (bếp công nghiệp, gần lò) — tránh báo giả do RoR.'},
{brand:'GST-UL',cat:'Detectors',q:'Đầu báo GST-UL kết nối chỉ thị xa qua model:',options:['C-9314P','DB-M01N','DI-M9319','P-9910B'],correct:0,explain:'C-9314P là Passive Remote Indicator (đèn chỉ thị xa thụ động) — dùng cho các đầu báo GST-UL khi lắp ẩn (dưới trần giả, sàn nâng). Lấy nguồn trực tiếp từ detector 2–3 VDC, không cần nguồn phụ.'},
{brand:'GST-UL',cat:'Detectors',q:'Thiết bị lập trình địa chỉ cho detector GST-UL là:',options:['GST-BMQ-2','P-9910B','FSP-5000-RPS','JK-TX-6000D'],correct:1,explain:'P-9910B là Hand Held Programmer (bộ lập trình cầm tay) của GST-UL — lập trình địa chỉ (1–242), loại thiết bị, độ nhạy cho detector, module và MCP. Chạy pin 9V, tiêu thụ ≤8 mA. Không cần laptop.'},

// ============ GST-UL - MODULES ============
{brand:'GST-UL',cat:'Modules',q:'DC-M9410 là module gì?',options:['Đầu vào','Signal Synchronization (đồng bộ tín hiệu)','Cách ly','Zone monitor'],correct:1,explain:'Module DC-M9410 là Signal Synchronization Module — đồng bộ hóa còi + đèn chớp (sounder & strobe) trên một mạch NAC. Đảm bảo tất cả strobe nháy cùng lúc, tránh gây phản ứng quang nhạy cảm (photosensitive) ở người xem.'},
{brand:'GST-UL',cat:'Modules',q:'Độ chính xác đồng bộ của DC-M9410:',options:['±1s','1 lần/giây ±10 ms','±100 ms','±500 ms'],correct:1,explain:'Module đồng bộ DC-M9410 đạt độ chính xác 1 lần/giây trong vòng ±10 ms, không giới hạn thời gian. Độ chính xác này đáp ứng UL1971 cho thiết bị báo quang phục vụ người khiếm thính.'},
{brand:'GST-UL',cat:'Modules',q:'DC-M9503 là:',options:['Loop Isolator wall/rail','Base isolator','Đầu vào','Đầu ra'],correct:0,explain:'Module DC-M9503 là Loop Isolator (cách ly ngắn mạch) gắn tường hoặc thanh DIN 35mm. Cách ly đoạn ngắn mạch trên SLC IDNet và tự phục hồi khi khắc phục sự cố. Hỗ trợ cả Class A và Class B, kể cả nhánh (branch).'},
{brand:'GST-UL',cat:'Modules',q:'Số thiết bị tối đa giữa 2 DC-M9503:',options:['30','50','70','128'],correct:1,explain:'Module cách ly DC-M9503 (wall/rail) giới hạn tối đa 50 thiết bị giữa 2 isolator. Tối đa 128 isolator/vòng. Khi thiết kế phải vẽ sơ đồ trước để phân bổ isolator đúng chỗ.'},
{brand:'GST-UL',cat:'Modules',q:'DC-M9504 khác DC-M9503:',options:['Tăng công suất','Base mount thay thế đế detector','Class B only','Wireless'],correct:1,explain:'Module DC-M9504 là Base Mount Short Circuit Isolator — thay thế luôn đế detector, không cần lắp riêng biệt. Cho phép max 70 thiết bị giữa 2 isolator (nhiều hơn DC-M9503 là 50). Tiết kiệm chi phí dây và hộp kỹ thuật.'},
{brand:'GST-UL',cat:'Modules',q:'DI-M9300 là module:',options:['Đầu vào đơn (tiếp điểm khô)','Đầu ra đơn','I/O','Cách ly'],correct:0,explain:'Module DI-M9300 (Digital Single Input Module) nhận tín hiệu tiếp điểm khô NO/NC (mặc định NO, đổi được qua P-9910B). Gửi tín hiệu fault/alarm về FACP qua SLC. Dùng cho công tắc dòng chảy, công tắc áp suất, van tín hiệu.'},
{brand:'GST-UL',cat:'Modules',q:'DI-M9301 có bao nhiêu địa chỉ (max):',options:['1','1 hoặc 2 (chọn qua Function-4)','2 luôn','4'],correct:1,explain:'Module DI-M9301 (Digital Single Input & Output) có thể cài 1 hoặc 2 địa chỉ qua Function-4 của P-9910B: 1 địa chỉ chung cho cả in/out, hoặc 2 địa chỉ (in=addr X, out=addr X+1 liên tiếp). Linh hoạt tùy nhu cầu.'},
{brand:'GST-UL',cat:'Modules',q:'Tải đầu ra của DI-M9301:',options:['1A @ 30V DC','2A @ 30V DC','5A @ 30V DC','10A @ 30V DC'],correct:1,explain:'Module DI-M9301 có tải đầu ra 2A @ 30V DC (PF = 0.35). Nếu cần điều khiển tải lớn hơn (van solenoid công suất cao) phải qua relay trung gian, không đấu trực tiếp.'},
{brand:'GST-UL',cat:'Modules',q:'Chế độ đầu vào của DI-M9301:',options:['Chỉ NO','Chỉ NC','NO, NC hoặc Self-confirm','NO + NC luôn'],correct:2,explain:'Module DI-M9301 có 3 chế độ đầu vào cài qua Function-3: NO (thường mở), NC (thường đóng), hoặc Self-confirm (đầu ra kích hoạt rồi tự xác nhận trạng thái phản hồi qua đầu vào). Linh hoạt tùy ứng dụng.'},
{brand:'GST-UL',cat:'Modules',q:'DI-M9305 là:',options:['Zone monitor','Riser Output (cấp/ngắt nguồn)','Đồng bộ tín hiệu','Cách ly'],correct:1,explain:'Module DI-M9305 (Digital Single Riser Output Module) điều khiển cấp/ngắt nguồn cho thiết bị cuối. Relay đóng đồng thời CẢ 2 dây nguồn — an toàn cho thiết bị có tải cảm kháng (motor, van solenoid). Có thể cài monitored output để tủ nhận fault nếu đứt dây.'},
{brand:'GST-UL',cat:'Modules',q:'DI-M9319 dùng để làm gì?',options:['Đồng bộ','Kết nối đầu báo thông thường vào hệ địa chỉ','Isolator','I/O'],correct:1,explain:'Module DI-M9319 (Digital Zone Monitor Module) là cầu nối cho phép dùng đầu báo cháy thông thường (DC-M9101N/9102N/9103) trong hệ thống địa chỉ SLC. Tiết kiệm chi phí khi mở rộng hệ thống mà không phải đổi hết detector.'},
{brand:'GST-UL',cat:'Modules',q:'Dung lượng đầu báo thông thường của DI-M9319:',options:['10','20','30 (hoặc 9 nếu có chỉ thị xa C-9314P)','50'],correct:2,explain:'Module DI-M9319 nhận tối đa 30 đầu báo thông thường hoặc nút ấn. NHƯNG nếu có kết nối chỉ thị xa C-9314P (passive), dung lượng giảm chỉ còn 9 đầu báo — do tải LED chỉ thị chiếm dụng dòng.'},
{brand:'GST-UL',cat:'Modules',q:'DI-M9301 khi dùng 2 địa chỉ thì địa chỉ:',options:['Bất kỳ','Phải liên tiếp (X và X+1)','Cách nhau 8','Cách nhau 16'],correct:1,explain:'Module DI-M9301 khi cài 2 địa chỉ thì bắt buộc: địa chỉ vào = addr X, địa chỉ ra = addr X+1 (liên tiếp). Không được dùng địa chỉ tách rời. Khi lập kế hoạch địa chỉ phải để 2 slot liên tiếp cho module này.'},

// ============ GST-UL - ALARM DEVICES ============
{brand:'GST-UL',cat:'AlarmDevices',q:'C-9314P là:',options:['Còi','Đèn chỉ thị xa thụ động (Passive)','Nút ấn','Module'],correct:1,explain:'C-9314P là Passive Remote Indicator (đèn chỉ thị xa thụ động). Dùng cho detector lắp ẩn (dưới trần giả, sàn nâng, phòng sạch). "Thụ động" vì không cần nguồn phụ — lấy điện thẳng từ đầu báo qua 2 dây phân cực.'},
{brand:'GST-UL',cat:'AlarmDevices',q:'Điện áp làm việc của C-9314P:',options:['2-3 VDC (từ detector)','12 VDC','24 VDC','29 VDC'],correct:0,explain:'Đèn chỉ thị xa C-9314P hoạt động ở 2.0–3.0 VDC lấy từ detector. Điện áp thấp nên PHẢI nối đúng cực — đấu ngược sẽ không sáng và có thể hỏng LED. Dòng standby 0 mA, dòng tác động ≤30 mA.'},
{brand:'GST-UL',cat:'AlarmDevices',q:'DC-M9204F khác DC-M9204:',options:['Có địa chỉ','Có dấu hiệu FIRE','Chống nước','Không phân cực'],correct:1,explain:'Nút ấn DC-M9204F (Conventional Manual Call Point, hậu tố "F") có dấu hiệu FIRE in trên mặt theo NFPA. Trong khi DC-M9204 không có marking. Chọn model F khi dự án yêu cầu marking rõ ràng.'},
{brand:'GST-UL',cat:'AlarmDevices',q:'DI-M9204 khác DC-M9204:',options:['Có địa chỉ','Chống nước hơn','Nhiều tone hơn','Không có kính'],correct:0,explain:'Nút ấn DI-M9204 là bản Digital (địa chỉ) — có 1 địa chỉ riêng (1–242), tủ biết chính xác nút nào được kích. Còn DC-M9204 là Conventional (thông thường) — chỉ báo về zone chung, không xác định được nút cụ thể.'},
{brand:'GST-UL',cat:'AlarmDevices',q:'Cách kích hoạt DC-M9204/DI-M9204:',options:['Push button','Đập kính (breakglass)','Xoay khóa','Kéo cần'],correct:1,explain:'Nút ấn DC-M9204 và DI-M9204 đều kích hoạt bằng cách đập kính (breakglass). Khôi phục bằng khóa chuyên dụng — glass reusable (kính có thể tái dùng) sau khi dùng key reset. Cấp bảo vệ IP43.'},
{brand:'GST-UL',cat:'AlarmDevices',q:'DC-M9413R là:',options:['Wall Mount Sounder (chỉ còi)','Wall Mount Sounder Strobe (còi+đèn) - Đỏ','Ceiling Mount','Strobe only'],correct:1,explain:'DC-M9413R là còi + đèn chớp treo tường (Wall Mount Sounder Strobe), màu ĐỎ. Ký hiệu GST-UL: "R" = Red (đỏ), "W" = White (trắng). Bản M9413 tích hợp cả còi và đèn trên 1 thiết bị, tiết kiệm chi phí lắp.'},
{brand:'GST-UL',cat:'AlarmDevices',q:'Cường độ candela của DC-M9413:',options:['5,10,15,25','15,30,75,110','20,40,60,80','30,60,90,120'],correct:1,explain:'Còi đèn DC-M9413 có 4 mức cường độ candela chọn được: 15, 30, 75, 110 cd. Chọn theo diện tích và độ sáng môi trường lắp đặt — nơi có nhiều ánh sáng ngoài trời chọn mức cao hơn.'},
{brand:'GST-UL',cat:'AlarmDevices',q:'DC-M9414 là:',options:['Còi + đèn','Chỉ còi (không đèn)','Chỉ đèn (không còi)','Ceiling mount'],correct:1,explain:'DC-M9414R/W là Wall Mount Sounder — CHỈ CÒI, không có đèn chớp. Dùng khi khu vực không yêu cầu tín hiệu quang hoặc đã có đèn strobe riêng. Rẻ hơn bản M9413 (còi + đèn).'},
{brand:'GST-UL',cat:'AlarmDevices',q:'DC-M9415 là:',options:['Còi + đèn','Chỉ còi','Chỉ đèn strobe','Đèn trần'],correct:2,explain:'DC-M9415R/W là Wall Mount Strobe — CHỈ ĐÈN CHỚP, không có còi. Dùng cho khu vực yêu cầu tín hiệu quang cho người khiếm thính (đáp ứng UL1971) và không cần âm thanh (thư viện, phòng ngủ khách sạn).'},
{brand:'GST-UL',cat:'AlarmDevices',q:'DC-M9416 khác DC-M9413:',options:['Ceiling Mount thay vì Wall','Nhiều candela hơn','Class A','Digital'],correct:0,explain:'DC-M9416R/W là Ceiling Mount Sounder Strobe — lắp trần thay vì tường. Cường độ tối đa chỉ 95 cd (khác với 110 cd của M9413 wall). Dùng hộp vuông 4 inch thay vì single-gang.'},
{brand:'GST-UL',cat:'AlarmDevices',q:'Tốc độ chớp của DC-M9413/M9415/M9416:',options:['0.5 Hz','1 flash/giây','2 Hz','5 Hz'],correct:1,explain:'Tất cả đèn chớp UL đồng bộ ở tần số 1 flash/giây (1 Hz) theo chuẩn UL1971. Đây là tần số an toàn — không gây phản ứng động kinh nhạy cảm với ánh sáng (photosensitive epilepsy).'},
);

// ============ SIMPLEX - CONTROL PANEL ============
QUESTIONS.push(
{brand:'SIMPLEX',cat:'ControlPanel',q:'2004FS có bao nhiêu IDC và NAC?',options:['2 IDC, 1 NAC','4 IDC, 1 NAC','8 IDC, 2 NAC','4 IDC, 2 NAC'],correct:1,explain:'Tủ báo cháy 2004FS (Foundation Series FACU) là tủ conventional nhỏ với 4 IDC (Initiating Device Circuit) Class B + 1 NAC × 1.5A. Mỗi IDC tối đa 20 smoke/heat detectors. Phù hợp tòa nhà nhỏ, thao tác đơn giản qua DIP switch.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'2008FS có bao nhiêu IDC Class B?',options:['4','8 (hoặc 4 Class A)','16','32'],correct:1,explain:'Tủ 2008FS (Foundation Series FACU) hỗ trợ 8 IDC Class B hoặc 4 IDC Class A (do Class A cần 2 dây in/return nên số zone giảm nửa). Có 2 NAC × 1.5A, 4 relay phụ. Mỗi IDC tối đa 30 detectors.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'2050FS hỗ trợ tối đa bao nhiêu điểm địa chỉ?',options:['30','50 điểm MX','200','250'],correct:1,explain:'Tủ báo cháy 2050FS (Foundation Series Addressable) hỗ trợ tối đa 50 điểm địa chỉ trên 1 MX loop. Đây là bước nhảy công nghệ: dùng MX addressable protocol nhưng vẫn giữ giao diện đơn giản Foundation Series. Phù hợp retrofit từ conventional lên addressable.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'2250FS hỗ trợ tối đa bao nhiêu điểm?',options:['50','100','250 điểm MX','1000'],correct:2,explain:'Tủ 2250FS (Foundation Series Addressable) hỗ trợ 250 điểm trên 1 MX loop — gấp 5 lần 2050FS. Cùng nền tảng Foundation, cùng phụ kiện (CSG, SafeLINC). Có 4 NAC × 3A (gấp đôi 2050FS).'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'Ba phương án địa chỉ hóa của 2050FS/2250FS là:',options:['DIP, Soft, QR code','Chỉ DIP','Chỉ Soft','DIP + Rotary'],correct:0,explain:'Tủ 2050FS/2250FS hỗ trợ 3 cách địa chỉ hóa: DIP switch (truyền thống), Soft addressing (qua phần mềm), và QR code (quét mã trên thiết bị). Linh hoạt cho mọi tình huống lắp đặt và thay thế.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'NAC của 2050FS/2250FS tương thích với:',options:['TrueAlert non-addressable','IDNAC addressable','ES Net','Cả 3'],correct:0,explain:'NAC của tủ 2050FS/2250FS CHỈ tương thích TrueAlert non-addressable — không dùng được thiết bị addressable IDNAC (thuộc dòng ES cao cấp hơn). Khi thiết kế phải chọn đúng dòng còi/đèn.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4004R là tủ:',options:['FACP thường','Suppression Releasing Panel (chữa cháy tự động)','Voice','ECS'],correct:1,explain:'Tủ 4004R là Suppression Releasing Panel — chuyên biệt cho hệ thống chữa cháy tự động: deluge, preaction sprinkler, xả chất chữa cháy khí. Có 2 RAC (Releasing Appliance Circuit) giám sát coil actuator, 2 SPM cho Manual Release/Abort.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4004R hỗ trợ chế độ IDC nào để giảm nguy cơ xả nhầm?',options:['Latching','Cross-zoning (2 IDC đồng thời)','PAS','TrueSense'],correct:1,explain:'Tủ chữa cháy 4004R hỗ trợ Cross-zoning — cần 2 IDC alarm đồng thời mới kích hoạt xả chất chữa cháy. Giảm rủi ro xả nhầm chi phí lớn. Chế độ single-zone (1 IDC đủ) chỉ dùng khi rủi ro xả nhầm thấp.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'Actuator của 4004R tương thích:',options:['12 VDC','24 VDC hoặc 2×12 VDC nối tiếp','48 VDC','120 VAC'],correct:1,explain:'Tủ 4004R tương thích actuator 24 VDC hoặc 2 × 12 VDC nối tiếp. TUYỆT ĐỐI không dùng loại điện áp khác — sai điện áp sẽ không kích hoạt được van xả khí trong tình huống cháy thật.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4007ES kết hợp 2 công nghệ:',options:['MAPNET II + hard-wired','IDNet+ (initiation) + IDNAC SLC (notification)','MX + NAC','TrueAlarm + Voice'],correct:1,explain:'Tủ 4007ES (Fire Control Panel) là bước đột phá: kết hợp IDNet+ addressable initiation (100–250 điểm) và IDNAC SLC addressable notification (còi/đèn có địa chỉ) trong 1 tủ nhỏ gọn. Màn hình cảm ứng 4.3 inch.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'IDNet+ trên 4007ES tối đa:',options:['50 điểm','100 điểm (1 loop) + 75/module (max 250)','200 điểm','508 điểm'],correct:1,explain:'IDNet+ SLC trên tủ 4007ES: loop chuẩn 100 điểm, mỗi module mở rộng thêm 75 điểm, tối đa 250 điểm tổng. Có short circuit isolation tích hợp — dùng được cả dây bọc lẫn không bọc.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'Điện áp IDNAC SLC ổn định của Simplex:',options:['24 VDC','27 VDC','29 VDC ổn định (kể cả pin)','48 VDC'],correct:2,explain:'IDNAC SLC (Signaling Line Circuit) của SIMPLEX duy trì 29 VDC ổn định — ngay cả khi tủ chuyển sang chạy bằng pin. Ưu điểm: khoảng cách dây dài hơn 2–3 lần so với NAC thường 24V (do dòng thấp hơn).'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4008 hỗ trợ tối đa bao nhiêu điểm IDNet?',options:['100','200','250','508'],correct:1,explain:'Tủ 4008 (TrueAlarm Addressable FACP) có 1 IDNet SLC × 200 điểm địa chỉ. Hỗ trợ TrueAlarm analog nhưng feature set BỊ GIẢM so với 4100ES — cần kiểm tra tài liệu S4008-0001 khi chọn thiết bị TrueAlarm cho 4008.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4010ES có dual IDNAC SLC:',options:['1 × 1A','1 × 3A','2 × 3A onboard','4 × 2A'],correct:2,explain:'Tủ 4010ES (Fire Control Panel cấp trung) có 2 × 3A IDNAC SLC onboard — không cần module NAC thêm cho hầu hết ứng dụng. Điện áp 29 VDC ổn định giúp mỗi mạch phủ khu vực lớn hơn.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4010ES hỗ trợ VESDA lên đến:',options:['32','64','127','255'],correct:2,explain:'Tủ 4010ES hỗ trợ tích hợp đến 127 hệ thống VESDA Air Aspiration (module tùy chọn). VESDA là hệ thống hút khí phát hiện khói cực nhạy dùng cho phòng sạch, trung tâm dữ liệu, di tích. Rất mạnh khi tích hợp trực tiếp không cần gateway.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'IDNet2 SLC của 4010ES đặc biệt vì:',options:['Nhiều điểm hơn','Short circuit isolating dual loop tích hợp','Class A only','Nhanh hơn'],correct:1,explain:'Tủ 4010ES dùng IDNet2 SLC — có tích hợp sẵn 2 loop cô lập ngắn mạch (short circuit isolating dual loop). Không cần lắp isolator ngoài, hoạt động cả với dây bọc lẫn không bọc. Đây là đặc trưng của IDNet2 (thế hệ mới hơn IDNet).'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4017ES có amplifier tích hợp:',options:['25 W','50 W','100 W','200 W'],correct:1,explain:'Tủ 4017ES (Voice Fire Alarm Control Unit) có 1 amplifier 50 W tích hợp cho voice evacuation. Có thể mở rộng thêm 1 amp thành tổng 100 W hoặc dùng làm backup amplifier. Kết hợp IDNet2 (250 điểm) + IDNAC SLC.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4017ES chọn điện áp loa qua:',options:['Jumper phần cứng','Phần mềm (25 V hoặc 70.7 V rms)','DIP switch','Cố định 70V'],correct:1,explain:'Tủ 4017ES cho phép chọn điện áp loa 25 V rms hoặc 70.7 V rms bằng phần mềm — không cần thay phần cứng khi đổi loại loa. Ưu điểm lớn khi retrofit hoặc thay đổi loa trong tương lai.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'⚠ Cảnh báo quan trọng khi nâng cấp 4017ES lên ES Net:',options:['Phải cập nhật firmware','KHÔNG trộn NIC ES Net và NIC 4120 trên cùng vòng','Phải thay pin','Đổi loa'],correct:1,explain:'⚠ Khi nâng cấp mạng 4120 lên ES Net, TUYỆT ĐỐI không trộn NIC ES Net và NIC 4120 trên cùng vòng mạng — sẽ gây xung đột giao thức. Phải thay TẤT CẢ NIC 4120 thành ES Net NIC một lúc.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4020 hỗ trợ giao thức addressable nào?',options:['IDNet','MAPNET II (đến 508 điểm)','IDNet2','MX'],correct:1,explain:'Tủ 4020 (Enhanced Capacity Addressable) dùng MAPNET II — giao thức addressable thế hệ cũ của SIMPLEX. Hỗ trợ đến 508 điểm địa chỉ + 20 mạch hard-wired I/O. Cần giữ tồn kho thiết bị MAPNET II khi mở rộng.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4020 đạt chuẩn nào ngoài UL 864?',options:['UL 1971','UL 1076 (Security)','UL 268','UL 464'],correct:1,explain:'Tủ 4020 đạt cả UL 864 (báo cháy) và UL 1076 (Security System) — cùng 1 tủ phục vụ cả báo cháy lẫn báo động an ninh. Điểm đặc biệt so với các tủ chỉ có UL 864. 4100ES cũng có tính năng này.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4100ES là tủ:',options:['Nhỏ','Trung','Lớn nhất Simplex (đến 3000 điểm)','Voice only'],correct:2,explain:'Tủ 4100ES (Large Scale Addressable Fire Control Unit) là tủ lớn nhất dòng SIMPLEX — đến 3.000 điểm địa chỉ. Hỗ trợ đầy đủ: ES Net, 4120 network, ECS, VESDA, BACnet, SafeLINC Cloud. Dùng cho bệnh viện, khách sạn lớn, khu phức hợp.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'4100ES có tính năng dual CPU nào?',options:['2 CPU chạy song song','Dual CPU programs (1 active + 1 reserve)','2 mạng riêng','Backup power'],correct:1,explain:'Tủ 4100ES có Dual CPU programs: 1 chương trình active + 1 reserve trong CPU 32-bit. Cho phép download cấu hình mới mà KHÔNG GIÁN ĐOẠN hệ thống đang chạy — tính năng cực quan trọng cho tòa nhà critical (bệnh viện, khách sạn).'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'UL 2572 mà 4100ES đạt là chuẩn cho:',options:['Voice evacuation','Mass Notification System (MNS)','Security','Anti-tampering'],correct:1,explain:'Tủ 4100ES đạt UL 2572 (MNS — Mass Notification Systems). Chuẩn này áp dụng cho hệ thống thông báo đại chúng: khủng bố, thời tiết, cảnh báo an ninh. Chỉ tủ cấp cao nhất mới có MNS listing này.'},
{brand:'SIMPLEX',cat:'ControlPanel',q:'MAPNET II trên 4020/4100ES gọi là:',options:['Công nghệ mới','Giao thức thế hệ cũ nhưng backward compatible','Chỉ dùng UL','Không hỗ trợ IDNet'],correct:1,explain:'MAPNET II là giao thức addressable thế hệ cũ của SIMPLEX. Tủ 4100ES vẫn backward compatible với MAPNET II để bảo toàn đầu tư thiết bị cũ — khi nâng cấp không phải thay hết detector cũ. Trong khi các tủ ES thế hệ mới thiên về IDNet2.'},
);

// ============ SIMPLEX - SYSTEM KNOWLEDGE ============
QUESTIONS.push(
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'IDNet là gì?',options:['Ethernet nội bộ','Giao thức addressable initiation 2 dây của Simplex — kết nối đầu báo/nút ấn có địa chỉ đến FACP','WiFi báo cháy','Cáp quang'],correct:1,explain:'IDNet (Individual Device Network) là giao thức addressable SLC của SIMPLEX cho các thiết bị initiation (đầu báo, nút ấn, module I/O). Dùng 2 dây cấp cả nguồn 24V và dữ liệu. Địa chỉ 1–200 (4008) hoặc 1–250 (4010/4100). Truyền dữ liệu analog (không chỉ on/off) — mỗi 4s tủ nhận giá trị đo thực từ TrueAlarm sensor. Đây là thế hệ đầu; hiện tại nâng cấp lên IDNet2 và IDNet+.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'IDNet2 khác IDNet ở điểm gì?',options:['Chỉ tên khác','Tích hợp sẵn short circuit isolation trong bus (dual loop) → không cần isolator ngoài','Nhiều điểm hơn','Nhanh hơn'],correct:1,explain:'IDNet2 là thế hệ mới của IDNet với đột phá: TÍCH HỢP SẴN short circuit isolation dual loop trong bus. Nghĩa là: (1) không cần lắp isolator riêng biệt; (2) dùng được cả dây bọc lẫn không bọc; (3) khi ngắn mạch, tủ tự cô lập đoạn lỗi ở CẢ 2 loop độc lập. IDNet cũ cần isolator 4090-9116/9122 hoặc base 4098-9766/9767. IDNet2 chỉ có trên tủ ES (4007ES, 4010ES, 4100ES).'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'IDNet+ trên 4007ES khác gì IDNet/IDNet2?',options:['Chỉ marketing','Cô lập ngắn mạch tích hợp + 100 điểm/loop cơ sở, mỗi module thêm 75 → tối đa 250','Chỉ 50 điểm','Không dùng địa chỉ'],correct:1,explain:'IDNet+ là biến thể trên tủ SIMPLEX 4007ES: (1) Có short circuit isolation tích hợp (như IDNet2); (2) Cấu trúc mở rộng: loop cơ sở 100 điểm + mỗi module mở rộng thêm 75 điểm — tối đa 250 điểm. Tối ưu cho dự án cỡ vừa. Có thể coi IDNet+ là "IDNet2 tối ưu cho 4007ES", còn IDNet2 dùng trên 4010ES/4100ES với 250 điểm/loop chuẩn.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'IDNAC (SLC notification) khác IDNet ở đâu?',options:['Chỉ tên','IDNAC cho thiết bị NOTIFICATION có địa chỉ (còi, đèn); IDNet cho thiết bị INITIATION (đầu báo, nút ấn)','Cùng chức năng','IDNAC nhỏ hơn'],correct:1,explain:'2 giao thức SLC riêng biệt của SIMPLEX: IDNet (Initiation) cho đầu báo, nút ấn, module I/O gửi tín hiệu VÀO tủ. IDNAC (Notification) cho còi, đèn strobe có địa chỉ nhận tín hiệu TỪ tủ. IDNAC đặc trưng: điện áp 29V DC ổn định (kể cả pin), dây gấp 2-3 lần NAC thường, giám sát đến tận thiết bị. Dòng còi/đèn dòng 49AV/49VO/49AO chạy trên IDNAC.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Vì sao IDNAC giữ 29V DC ổn định (không phải 24V)?',options:['Tùy chọn','29V có buffer chống sụt áp khi pin xuống 20V, đảm bảo còi/đèn hoạt động ổn định trong mọi điều kiện','Chuẩn UL','Ngẫu nhiên'],correct:1,explain:'NAC thường dùng 24V DC — khi tủ chạy pin, điện áp có thể tụt còn 20-22V khi tải cao → còi kêu yếu, đèn strobe không đủ candela. IDNAC dùng bộ chuyển đổi giữ nghiêm 29V DC (ngay cả khi pin ở 20V). Ưu điểm: (1) khoảng cách dây gấp 2-3 lần (do dòng thấp hơn ở cùng công suất); (2) hoạt động ổn định trong mọi tình huống; (3) tương thích thiết bị TrueAlert ES addressable.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'MAPNET II là gì?',options:['Chuẩn mới','Giao thức addressable thế hệ cũ của Simplex (đời tủ 4020, 4100) — vẫn được 4100ES backward compatible','Giao thức Cisco','WiFi'],correct:1,explain:'MAPNET II là giao thức addressable SLC thế hệ cũ của Simplex — dùng trên các tủ 4020 (508 điểm), 4100, 4120, 2120 CDT. Sau này được thay bằng IDNet/IDNet2. Tuy nhiên tủ hiện đại 4100ES vẫn backward compatible với MAPNET II để bảo toàn đầu tư khách hàng cũ — không phải thay hết detector khi nâng cấp tủ. Nhiều IAM module (4090-9001/9008) hỗ trợ cả IDNet và MAPNET II.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'MX loop trên Foundation Series (2050FS/2250FS) là gì?',options:['Cùng IDNet','Giao thức addressable riêng cho dòng Foundation entry-level — không tương thích IDNet/IDNAC','Chỉ conventional','Không có địa chỉ'],correct:1,explain:'MX loop là giao thức addressable RIÊNG của dòng Foundation Series entry-level (2050FS 50 điểm, 2250FS 250 điểm). Đơn giản, tối ưu chi phí. KHÔNG tương thích với IDNet/IDNet2 cao cấp — dùng danh mục thiết bị MX riêng. NAC của 2050FS/2250FS chỉ chạy TrueAlert non-addressable (không dùng được TrueAlert ES trên IDNAC). 3 phương án địa chỉ hóa: DIP switch, Soft addressing, QR code.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'TrueAlarm Analog Sensor truyền dữ liệu thế nào?',options:['On/off','Truyền giá trị đo thực (analog) mỗi 4 giây → tủ tự tính ngưỡng động, bù drift','Chỉ khi báo động','Realtime liên tục'],correct:1,explain:'TrueAlarm khác conventional ở chỗ: mỗi 4 giây/sensor truyền GIÁ TRỊ ĐO THỰC (analog value) về tủ, không chỉ tín hiệu on/off. Tủ phân tích lịch sử: (1) tính ngưỡng trung bình động (bù nhiễu ngắn hạn); (2) phát hiện drift dài hạn do bụi; (3) so sánh với 7 mức nhạy đã cài; (4) cảnh báo Dirty/Almost Dirty/Excessively Dirty. Đây là "brain" nằm ở panel — sensor chỉ là "eye".'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'TrueSense (4098-9754) khác TrueAlarm sensor thường?',options:['Chỉ tên','Multi-sensor: phân tích tương quan khói + nhiệt đồng thời, phát hiện hot-flaming fire sớm hơn từng cảm biến riêng','Nhiều điểm','Ion hóa'],correct:1,explain:'TrueSense là thuật toán trên đầu báo 4098-9754 Multi-Sensor: có CẢ cảm biến khói quang + nhiệt trong 1 đầu báo. TrueSense phân tích tương quan 2 tín hiệu đồng thời: nếu khói + nhiệt cùng tăng → cháy thật (dù mỗi tín hiệu chưa đạt ngưỡng riêng). Ưu điểm: phát hiện đám cháy hot-flaming (nhiệt cao, khói ít) sớm hơn 30-50% so với đầu báo khói đơn lẻ. Báo cáo dữ liệu 2 point qua 1 địa chỉ.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Kiến trúc 4100ES — tối đa 3000 điểm hoạt động thế nào?',options:['1 loop lớn','12 IDNet2 SLC × 250 điểm + module IDNAC + tối đa 2000 điểm annunciation','1 CPU chung','Cloud'],correct:1,explain:'Tủ 4100ES lớn nhất Simplex đạt 3.000 điểm bằng cách: (1) Tối đa 12 IDNet2 SLC × 250 điểm = 3000 điểm địa chỉ initiation; (2) Module IDNAC SLC tùy chọn cho notification có địa chỉ; (3) Đến 2.000 điểm annunciation (LED/relay hiển thị); (4) Ghép mạng ES Net hoặc 4120 với nhiều tủ khác. CPU 32-bit Master Controller quản lý tất cả, có dual CPU programs (1 active + 1 reserve) cho download không gián đoạn.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'ES Net Peer-to-Peer khác 4120 Network thế nào?',options:['Cùng chức năng','ES Net: thế hệ mới, peer-to-peer (không master/slave); 4120: thế hệ cũ, cần token routing','Chỉ tốc độ','Ngẫu nhiên'],correct:1,explain:'2 công nghệ mạng của Simplex: 4120 (thế hệ cũ) — dùng token routing, có node master điều khiển traffic. ES Net (thế hệ mới) — peer-to-peer thực sự, mỗi node độc lập, tự phục hồi khi 1 node hỏng, Class B hoặc X. Khi nâng cấp 4120 lên ES Net, ⚠ KHÔNG được trộn NIC ES Net và NIC 4120 trên cùng vòng — sẽ xung đột giao thức. Phải thay TOÀN BỘ NIC cùng lúc.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Dual CPU programs của 4100ES nghĩa là:',options:['2 CPU','1 CPU chứa 2 chương trình: 1 active + 1 reserve → download cấu hình mới không cần shutdown','Backup file','2 tủ'],correct:1,explain:'Dual CPU programs không phải 2 CPU vật lý — mà là 1 CPU 32-bit Master Controller chứa 2 CHƯƠNG TRÌNH: 1 active đang chạy + 1 reserve đang cập nhật. Khi kỹ thuật viên download cấu hình mới, tủ nạp vào slot reserve; sau khi kiểm tra ok, tủ chuyển sang chạy chương trình mới TRONG <1 GIÂY. Không cần shutdown — hệ thống báo cháy tiếp tục giám sát liên tục. Tính năng critical cho bệnh viện.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'ECS trên 4100ES là gì?',options:['Ethernet','Emergency Communications Systems: 8 kênh audio digital hoặc 2 kênh analog — cho thông báo khẩn cấp đa mục đích','Chỉ voice fire','Backup power'],correct:1,explain:'ECS (Emergency Communications Systems) là mở rộng của voice evacuation — không chỉ báo cháy mà còn thông báo khẩn cấp đa mục đích: khủng bố, thời tiết cực đoan, an ninh, y tế. 4100ES hỗ trợ 8 kênh digital audio (có thể phát nội dung khác nhau ở khác vùng) hoặc 2 kênh analog. Kết hợp với UL 2572 (Mass Notification System - MNS) — chuẩn cho thông báo đại chúng, bắt buộc ở sân bay/campus lớn của Mỹ.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Cross-zoning trên 4004R Suppression Panel là gì?',options:['2 zone chung','Yêu cầu 2 IDC alarm ĐỒNG THỜI ở 2 zone khác nhau mới kích hoạt xả khí — giảm rủi ro xả nhầm','Chỉ 1 zone','Zone chéo'],correct:1,explain:'Cross-zoning trên tủ chữa cháy 4004R: yêu cầu 2 IDC alarm ĐỒNG THỜI ở 2 zone khác nhau mới kích hoạt xả chất chữa cháy. Ví dụ: zone 1 (khói) + zone 2 (nhiệt) — cả 2 báo mới xả. Giảm cực mạnh rủi ro xả nhầm chi phí cao (khí FM200 xả 1 lần ~50-100 triệu VNĐ). Chế độ single-zone (1 IDC đủ kích hoạt) chỉ dùng khi rủi ro báo giả rất thấp — ví dụ phòng thiết bị không có người.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Chuỗi âm thanh leo thang của 4004R:',options:['Chỉ 1 tone','3 giai đoạn: Stage 1 Temporal → Stage 2 March Time 120 BPM → Release On Steady','Ngắt còi','Voice'],correct:1,explain:'4004R Audible Escalation 3 giai đoạn cảnh báo trước khi xả khí: (1) Stage 1 Pre-alarm: Temporal Code 3 — thông báo có báo động, người trong phòng chú ý; (2) Stage 2 Timer active: March Time 120 BPM — bắt đầu đếm ngược delay, người phải thoát ra ngay; (3) Release (timer hết): On Steady — actuator đã kích hoạt, khí đang xả. Chuỗi âm thanh khác biệt giúp người trong phòng biết chính xác đang ở giai đoạn nào.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'DACT tích hợp trên 2050FS/2250FS làm gì?',options:['Chỉ audio','Digital Alarm Communicator Transmitter — báo về monitoring station qua Contact ID/SIA/IP/Cellular','Nút ấn','Backup pin'],correct:1,explain:'DACT (Digital Alarm Communicator Transmitter) là bộ truyền tin báo về trung tâm giám sát (monitoring station) qua các đường: (1) PSTN 2 đường - Contact ID/SIA; (2) IP Fibro Protocol; (3) Cellular 4G/LTE. Tủ Foundation Series (2050FS/2250FS) tích hợp DACT sẵn. Khi có alarm, DACT tự động gọi/gửi tin đến trung tâm 24/7 để dispatch cứu hỏa. Bắt buộc theo NFPA72 cho hầu hết dự án commercial ở Mỹ.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'SafeLINC Cloud kết nối qua gì?',options:['Trực tiếp Internet','Connected Services Gateway (CSG) — giám sát tủ từ web/mobile app, xem status realtime','WiFi','Bluetooth'],correct:1,explain:'SafeLINC Cloud là dịch vụ giám sát từ xa của Simplex qua CSG (Connected Services Gateway). Tủ 2050FS/2250FS/4100ES gửi dữ liệu status/events lên cloud Simplex. Chủ đầu tư/quản lý dùng web/mobile app xem realtime: alarm, trouble, event history, thời gian remaining của pin. Kỹ thuật viên có thể predictive maintenance từ xa. Có phí subscription hàng năm.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Tủ nào của Simplex phù hợp cho tòa nhà 100 tầng?',options:['2004FS','4008 (200 điểm)','4100ES (3000 điểm) + ECS + ES Net mạng nhiều tủ','2050FS'],correct:2,explain:'Tòa nhà 100 tầng cần: (1) Capacity rất lớn: 4100ES 3000 điểm/tủ; (2) Voice evacuation phân vùng theo tầng: ECS 8 kênh digital audio; (3) Mạng nhiều tủ (mỗi vài tầng 1 tủ): ES Net Peer-to-Peer; (4) Redundancy: Dual CPU programs; (5) BACnet interface HVAC/thang máy; (6) Mass Notification: UL 2572. Chỉ 4100ES đáp ứng đủ. Chia thành 5-10 tủ ghép mạng, mỗi tủ giám sát 10-20 tầng.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Tòa nhà 5 tầng, 200 detector — chọn tủ nào?',options:['2004FS (chỉ conventional)','2050FS (50 điểm)','2250FS (250 điểm MX) hoặc 4008 (200 IDNet)','4100ES quá lớn'],correct:2,explain:'200 detector: 2004FS (conventional 4 IDC/80 detector) không đủ; 2050FS (50 điểm MX) không đủ. Đáp án đúng: (1) 2250FS Foundation Series MX 250 điểm — chi phí thấp, dễ dùng, DACT tích hợp, phù hợp entry-level; hoặc (2) 4008 TrueAlarm 200 điểm IDNet — nhiều tính năng hơn (TrueAlarm analog, SmartSync), phù hợp khách hàng cần tin cậy cao. Không dùng 4100ES vì quá dư (3000 điểm).'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'IDNAC — số thiết bị/mạch giới hạn bởi gì?',options:['Chỉ điện áp','63 thiết bị active/mạch, tổng trở dây max 26 Ω — vượt là sụt áp cao, còi/đèn không đủ dòng','Chỉ số địa chỉ','Không giới hạn'],correct:1,explain:'IDNAC 1 mạch giới hạn 63 thiết bị active và tổng trở dây max 26 Ω. Khi thiết kế: (1) Tính tổng trở dây (dài × điện trở/km × 2 chiều); (2) Tính tổng dòng ở alarm mode (n × dòng/thiết bị); (3) Kiểm tra sụt áp cuối mạch còn ≥17V (thiết bị 49AV/49VO cần 17-31V). Vượt giới hạn → phải chia thêm mạch NAC/IDNAC. Dùng phần mềm định nghĩa Simplex tính toán chính xác.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Dây twisted pair (TWP) bắt buộc trên IDNAC vì:',options:['Đẹp','Chống nhiễu điện từ cho tín hiệu 29V + dữ liệu — dây parallel không đáp ứng','Rẻ','Chuẩn'],correct:1,explain:'IDNAC truyền cả nguồn 29V và tín hiệu điều khiển từng thiết bị. Dây twisted pair (xoắn đôi) có 2 dây xoắn nhau, khử nhiễu điện từ tốt hơn parallel dây thẳng — bởi 2 dây gần nhau thì nhiễu bên ngoài tác động lên cả 2 gần bằng nhau, khi trừ đi thì triệt tiêu (common-mode rejection). Dây đơn parallel dễ nhận nhiễu → mất tín hiệu điều khiển. Bắt buộc trong tài liệu Simplex, không được thay thế.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'T-Tap trên IDNAC được phép ở Class nào?',options:['Class A','Class B chỉ; Class A bắt buộc in/out (không T-Tap)','Cả 2','Không cho'],correct:1,explain:'Trên IDNAC SLC: T-Tap CHỈ được phép ở Class B (open loop, có isolator). Class A yêu cầu dây in/out từ tủ đi qua tất cả thiết bị rồi về tủ (closed ring) — KHÔNG được rẽ nhánh T-tap vì làm mất tính redundant khi đứt cáp. Tương tự trên IDNet2. Nắm rõ để thiết kế đi dây đúng: Class A tuy tốn dây nhưng chống đứt cáp; Class B với T-Tap tiết kiệm dây.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Dòng 49AV, 49VO, 49AO — 3 dòng khác nhau chỗ nào?',options:['Chỉ màu','49AV: A/V (còi+đèn) indoor; 49VO: chỉ strobe indoor; 49AO: A/V outdoor NEMA 3R (weatherproof)','Cùng loại','Chỉ candela'],correct:1,explain:'3 dòng TrueAlert ES trên IDNAC: 49AV — Indoor Audio/Visual (còi + đèn kết hợp, dùng trong nhà); 49VO — Indoor Visual Only (chỉ đèn strobe, cho khu vực không cần âm thanh như thư viện); 49AO — Outdoor A/V NEMA 3R (chống mưa, dùng ngoài trời hoặc độ ẩm mở rộng, yêu cầu weatherproof mounting box 49WPBB). Cả 3 đều có địa chỉ, giám sát đến tận thiết bị, 6 mức candela.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'IAM (Individual Addressable Module) trên IDNet dùng để làm gì?',options:['Chỉ đầu vào','Module địa chỉ giao tiếp thiết bị bên ngoài (tiếp điểm khô, relay) — mở rộng khả năng cho các thiết bị không phải fire alarm','Cách ly','Sounder'],correct:1,explain:'IAM (Individual Addressable Module) là "adapter" giữa hệ IDNet và thiết bị bên ngoài không thuộc fire alarm: công tắc dòng chảy, công tắc áp suất, van tín hiệu, quạt, cửa. Mỗi IAM chiếm 1 địa chỉ IDNet. Các loại chính: 4090-9001 (supervised input NO), 4090-9002 (relay Form C), 4090-9008 (dual relay 2 địa chỉ 1 module), 4090-9010 (8A high-power relay), 4090-9007 (Signal IAM cho selective NAC), 4090-9118 (relay + T-Sense).'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'T-Sense trên IDNet phân biệt 4 trạng thái là gì?',options:['Chỉ on/off','Bình thường / Hở mạch / Ngắn mạch / Dòng giới hạn — 1 điểm giám sát đồng thời tamper + waterflow','Chỉ tương tự','4 mức nhạy'],correct:1,explain:'T-Sense (chỉ có trên IDNet, không có MAPNET II) là chế độ giám sát 4 trạng thái trên 1 đầu vào: (1) Bình thường; (2) Hở mạch — dây đứt; (3) Ngắn mạch — dây chập; (4) Dòng giới hạn — điện trở khác thường. Ứng dụng: 1 module 4090-9118 vừa giám sát công tắc dòng chảy (waterflow — trạng thái 4) vừa giám sát tamper switch trên van (trạng thái 2/3) — tiết kiệm địa chỉ SLC. Cấu hình điện trở EOL đúng cho 4 trạng thái.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Isolator2 base (4098-9767) khác Isolator base thường?',options:['Chỉ giá','Isolator2 chỉ dùng cho IDNet2 (4007ES/4010ES/4100ES); phục hồi ngắn mạch nhanh hơn','Cùng chức năng','Cùng cấp'],correct:1,explain:'Isolator2 Base 4098-9767 là thế hệ mới của isolator base — CHỈ tương thích panel IDNet2 (4007ES, 4010ES, 4100ES với IDNet2). Ưu điểm: (1) Phục hồi ngắn mạch nhanh hơn (~ms so với vài giây của Isolator1); (2) Ít gián đoạn hệ thống hơn khi có sự cố; (3) Tự động chuyển đổi cấu hình theo tủ. Nếu tủ chỉ có IDNet đời cũ, phải dùng Isolator base 4098-9766 (Isolator1) — không nhầm.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'SmartSync trên NAC làm gì?',options:['Chỉ đồng bộ','Điều khiển horn + strobe trên cùng 1 mạch 2 dây (thay vì 4 dây tách riêng) + đồng bộ đa thiết bị','Kết nối cloud','Backup'],correct:1,explain:'SmartSync là công nghệ Simplex cho phép điều khiển đồng thời horn (còi) và strobe (đèn) trên CÙNG 1 MẠCH 2 DÂY (thay vì 4 dây tách riêng như dòng 4903 truyền thống). Ưu điểm: (1) Giảm 50% dây và conduit; (2) Đồng bộ tự động horn on/off riêng biệt với strobe on (still until reset); (3) Đồng bộ nhiều thiết bị chớp cùng lúc — tránh photosensitive seizure. Cần SmartSync module 4905-9938 hoặc tủ có SmartSync tích hợp (4007ES, 4010).'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'⚠ Bẫy phổ biến khi lắp còi 4901-9820 SmartSync:',options:['Không có','SW1=ON (SmartSync) mà thiếu sync module → còi KHÔNG KÊU dù có báo cháy','Đấu ngược','Dây nhỏ'],correct:1,explain:'⚠ Còi 4901-9820 có 2 chế độ: SW1=OFF (Free-Run — mặc định) hoặc SW1=ON (SmartSync). Khi SW1=ON mà KHÔNG kết nối SmartSync module (4905-9938), 4010 FACP, hoặc 4009 IDNet NAC Extender → còi SẼ KHÔNG KÊU dù có báo cháy thật. Đây là lỗi phổ biến khi kỹ thuật viên chuyển SW1 ngẫu nhiên. Kiểm tra: mặc định OFF, chỉ chuyển ON khi tủ có SmartSync source.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Foundation Series 2050FS/2250FS retrofit-friendly nghĩa là:',options:['Rẻ','3 phương án địa chỉ (DIP/Soft/QR code) + tương thích đa thiết bị → dễ nâng cấp từ conventional lên addressable','Chỉ mới','Nhanh'],correct:1,explain:'Foundation Series thiết kế cho retrofit (nâng cấp hệ thống cũ): (1) 3 phương án địa chỉ hóa (DIP switch — cách cũ, Soft addressing — qua phần mềm, QR code — quét mã); (2) MX loop dùng dây có sẵn của hệ thống cũ (không cần thay dây); (3) DACT tích hợp + IP + Cellular — dùng đường truyền có sẵn; (4) Danh mục thiết bị đa dạng (smoke UL268 7th Ed, sounder base, duct, IAM, ZAM). Khách hàng nâng cấp từ conventional tiết kiệm 40-60% chi phí so với thay hoàn toàn.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Tủ Simplex nào backward compatible với MAPNET II?',options:['Chỉ 4020 cũ','4020, 4100, 4100ES (dòng lớn) — bảo toàn đầu tư thiết bị MAPNET II cũ','Tất cả tủ','Không có'],correct:1,explain:'Backward compatibility với MAPNET II (giao thức addressable đời cũ): 4020 Enhanced Capacity — sinh ra với MAPNET II; 4100/4100U — vừa hỗ trợ MAPNET II vừa IDNet; 4100ES (mới nhất) — vẫn backward compatible với MAPNET II để bảo toàn đầu tư khách hàng cũ khi nâng cấp tủ. Ngược lại, 4007ES/4008/4010ES/4017ES chỉ dùng IDNet/IDNet2 — không hỗ trợ MAPNET II.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'UL 1076 (Security) tích hợp trong FACP 4020/4100ES nghĩa là:',options:['2 tủ','1 tủ vừa báo cháy (UL 864) vừa báo an ninh (UL 1076) — chung SLC, tiết kiệm chi phí','Chỉ security','Backup'],correct:1,explain:'2 chuẩn UL trong 1 tủ: UL 864 (fire alarm — báo cháy) và UL 1076 (proprietary alarm system — báo động an ninh). Tủ 4020 và 4100ES đạt cả 2. Điểm mạnh: dùng chung SLC IDNet, 1 hệ thống dây cho cả fire và security, module 4090-9121 Security Monitor IAM giám sát cửa/motion/contact sensor. Ưu điểm: giảm 30-40% chi phí hệ thống + 1 giao diện quản lý duy nhất. BOSCH và GST-UL không có tủ 2-in-1 UL864+UL1076 tương tự.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'ES trong tên các tủ (4007ES, 4010ES, 4100ES) là viết tắt của:',options:['Ethernet Standard','Enhanced System — thế hệ mới với ES Net, IDNet2, ESS power supply, ES Touch Screen','European Standard','Emergency Signal'],correct:1,explain:'"ES" trong tên tủ SIMPLEX (4007ES, 4010ES, 4017ES, 4100ES) là viết tắt Enhanced System — thế hệ mới nhất với các đặc trưng: (1) ES Net Peer-to-Peer network; (2) IDNet2 với short circuit isolation dual loop; (3) IDNAC SLC 29V ổn định; (4) ESS (Enhanced System Supply) power supply; (5) ES Touch Screen 4.3" cảm ứng; (6) Dual language Unicode. Các tủ không có ES (4008, 4020, 4100) là thế hệ cũ dùng IDNet/MAPNET II thường.'},
{brand:'SIMPLEX',cat:'SystemKnowledge',q:'Amplifier 50W trên 4017ES đủ phủ bao nhiêu loa?',options:['5 loa','~50 loa 1W hoặc ~25 loa 2W — chọn điện áp loa 25V hoặc 70.7V rms qua phần mềm','200 loa','1000 loa'],correct:1,explain:'Amplifier 50W của 4017ES phủ được tổng công suất 50W trên hệ thống loa 25V hoặc 70.7V rms (chọn qua phần mềm, không cần thay phần cứng). Ví dụ: 50 loa 1W hoặc 25 loa 2W hoặc 5 loa 10W. Cho tòa nhà lớn hơn: thêm 1 amp mở rộng thành tổng 100W hoặc dùng làm backup amplifier. Rất linh hoạt cho retrofit — chọn điện áp loa theo hệ thống có sẵn.'}
);

// ============ SIMPLEX - DETECTORS ============
QUESTIONS.push(
{brand:'SIMPLEX',cat:'Detectors',q:'4098-5601 là đầu báo:',options:['Địa chỉ IDNet','TrueAlarm Photoelectric conventional 2-Wire','MAPNET II','Beam'],correct:1,explain:'Đầu báo khói 4098-5601 và 4098-5603 là TrueAlarm Photoelectric Smoke Detector conventional cho mạch IDC thông thường — 2-Wire (5601) và 4-Wire (5603). Có bù trôi độ nhạy tự động, kiểm tra bằng nam châm.'},
{brand:'SIMPLEX',cat:'Detectors',q:'Độ nhạy chuẩn của 4098-5601:',options:['1.5 %/ft','2.8 %/ft','3.5 %/ft','5 %/ft'],correct:1,explain:'Đầu báo khói 4098-5601 (bản chuẩn) có độ nhạy danh định 2.8 %/ft obscuration. Bản đặc biệt 4098-9605 nhạy hơn (3.5 %/ft) — dùng cho ứng dụng cần phát hiện khói loãng như bảo tàng, di tích.'},
{brand:'SIMPLEX',cat:'Detectors',q:'Kiểm tra chức năng 4098-5601 bằng:',options:['Phần mềm','Kích từ tính (magnetic test)','Nút bấm','Reset panel'],correct:1,explain:'Đầu báo khói 4098-5601 kiểm tra chức năng bằng kích từ tính (magnetic test) — dùng nam châm áp vào vỏ để giả lập báo động và kiểm tra hoạt động. Nhân viên bảo trì không cần leo thang chạm trực tiếp vào detector.'},
{brand:'SIMPLEX',cat:'Detectors',q:'4098-9714 là:',options:['Conventional','TrueAlarm Analog Photoelectric IDNet/MAPNET II','2-Wire','Duct'],correct:1,explain:'Đầu báo khói 4098-9714 là TrueAlarm Analog Sensor cho giao tiếp IDNet hoặc MAPNET II. Truyền dữ liệu analog thực (không chỉ tín hiệu on/off) — tủ tự tính ngưỡng trung bình động để bù môi trường. Đây là thế hệ cũ hơn 4098-9733.'},
{brand:'SIMPLEX',cat:'Detectors',q:'Chu kỳ truyền của cảm biến TrueAlarm 4098-9714:',options:['Mỗi giây','Mỗi 4 giây / sensor','Mỗi 30 giây','Mỗi phút'],correct:1,explain:'Đầu báo TrueAlarm 4098-9714 truyền giá trị đo thực tế mỗi 4 giây/sensor về tủ. Tủ phân tích lịch sử dữ liệu để tính ngưỡng động, bù trôi, phát hiện Dirty/Almost Dirty. Đây là ưu điểm của Analog Addressable so với on/off.'},
{brand:'SIMPLEX',cat:'Detectors',q:'Số mức độ nhạy khói quang của TrueAlarm Analog:',options:['3','5','7 mức (0.2-3.7 %/ft)','10'],correct:2,explain:'Đầu báo khói TrueAlarm Analog (4098-9714/9733) có 7 mức độ nhạy quang từ 0.2% đến 3.7%/ft — mềm dẻo hơn hẳn conventional. Bản ion hóa chỉ có 3 mức (0.5, 0.9, 1.3 %/ft). Lập trình từ tủ, có thể chỉnh theo giờ (ban đêm nhạy hơn).'},
{brand:'SIMPLEX',cat:'Detectors',q:'4098-9714 có tương thích 4007ES không?',options:['Có','Không - phải dùng 4098-9733','Chỉ với module đặc biệt','Chỉ Class A'],correct:1,explain:'Đầu báo cũ 4098-9714 KHÔNG tương thích với tủ 4007ES. Nếu dự án dùng 4007ES phải chọn 4098-9733 (thế hệ mới). Đây là bẫy hay gặp khi retrofit — kiểm tra tương thích tủ/detector trước khi mua.'},
{brand:'SIMPLEX',cat:'Detectors',q:'4098-9733 khác 4098-9714:',options:['Ít mức nhạy hơn','Thêm ngưỡng 190°F & tương thích 4007ES','Không phải TrueAlarm','MAPNET only'],correct:1,explain:'Đầu báo TrueAlarm 4098-9733 (thế hệ mới) khác 4098-9714 ở: (1) thêm ngưỡng nhiệt 190°F (88°C) cho môi trường nóng (bếp công nghiệp), (2) tương thích cả 4007ES. Còn 4098-9714 chỉ có 135°F/155°F.'},
{brand:'SIMPLEX',cat:'Detectors',q:'Địa chỉ TrueAlarm được lưu ở đâu?',options:['Trong sensor','Ở base (thay sensor không cần lập trình lại)','Trong panel','DIP switch'],correct:1,explain:'Với dòng TrueAlarm SIMPLEX, địa chỉ được lưu ở base (đế detector), KHÔNG phải sensor. Ưu điểm: khi tháo sensor để bảo dưỡng, địa chỉ vẫn giữ nguyên. Thậm chí thay sensor loại khác (đổi từ khói sang nhiệt) cũng không phải lập trình lại panel.'},
{brand:'SIMPLEX',cat:'Detectors',q:'4098-9733E là:',options:['Bản Ethernet','E-Series đóng gói epoxy chịu ẩm cao','Explosion-proof','Extended range'],correct:1,explain:'Đầu báo 4098-9733E (hậu tố "E") là E-Series — đóng gói epoxy, tiếp điểm mạ vàng, vít inox, thermistor chịu ẩm cao. Thiết kế cho môi trường độ ẩm cao kéo dài: gara ô tô, kho lạnh, tầng hầm ẩm. Base E-Series cũng có cùng thiết kế.'},
{brand:'SIMPLEX',cat:'Detectors',q:'4098-9754 dùng công nghệ:',options:['MWMA','TrueSense (tương quan khói + nhiệt)','ISP','MAPNET'],correct:1,explain:'Đầu báo đa cảm biến 4098-9754 (TrueAlarm Multi-Sensor) dùng công nghệ TrueSense — phân tích tương quan khói và nhiệt đồng thời. Phát hiện đám cháy ngọn lửa hot-flaming (nhiệt cao, khói ít) sớm hơn từng cảm biến riêng lẻ.'},
{brand:'SIMPLEX',cat:'Detectors',q:'4098-9754 báo cáo dữ liệu qua:',options:['1 địa chỉ','Dual-point reporting qua 1 IDNet address','2 địa chỉ liên tiếp','Không có địa chỉ'],correct:1,explain:'Đầu báo 4098-9754 có dual-point reporting — báo cáo dữ liệu khói và nhiệt riêng biệt qua CÙNG 1 địa chỉ IDNet duy nhất. Ưu điểm: tủ phân biệt được đám cháy loại nào (âm ỉ hay bùng phát) mà chỉ tốn 1 slot địa chỉ.'},
{brand:'SIMPLEX',cat:'Detectors',q:'4098-9794 là:',options:['Sensor thường','TrueAlarm Sounder Base (còi tích hợp)','Isolator base','Beam'],correct:1,explain:'Đế còi 4098-9794 là TrueAlarm Sounder Base — kết hợp base cho detector analog + còi piezoelectric 88 dBA trong 1 đơn vị. Tiết kiệm chi phí và không gian: 1 vị trí lắp có cả detector và còi.'},
{brand:'SIMPLEX',cat:'Detectors',q:'Dòng tiêu thụ còi của 4098-9794 sounder base:',options:['5 mA','20 mA','50 mA','100 mA'],correct:1,explain:'Đế còi 4098-9794 có còi piezoelectric tiêu thụ chỉ 20 mA — rất hiệu quả điện năng. Dùng 24 VDC hoặc từ mạch NAC. Cho phép nhiều sounder base trên cùng loop mà không quá tải.'},
{brand:'SIMPLEX',cat:'Detectors',q:'4098-XAD là:',options:['Beam','Duct Detector (hút khí)','Sounder','Beacon'],correct:1,explain:'Đầu báo ống gió 4098-XAD là Air Aspiration Duct Smoke Detection — hút khí chủ động từ ống gió HVAC. Có 2 phiên bản: XAD-110 (1 đầu vào/1 sensor) và XAD-210 (2 đầu vào/2 sensor). Sensor TrueAlarm đặt riêng.'},
{brand:'SIMPLEX',cat:'Detectors',q:'Chiều dài ống cứng tối đa của 4098-XAD:',options:['10 m','25 m (82 ft)','50 m','100 m'],correct:1,explain:'Đầu báo ống gió 4098-XAD dùng ống cứng tối đa 25 m (82 ft) với đường kính Ø26.7 mm. Nếu dùng ống mềm Ø19 mm chỉ được 15 m (50 ft). Ống dài hơn thì tốc độ khí không đủ để đưa mẫu qua sensor.'},
{brand:'SIMPLEX',cat:'Detectors',q:'4098-XAD yêu cầu nguồn:',options:['Từ IDNet','24 VDC riêng biệt bắt buộc','Từ NAC','12 VDC'],correct:1,explain:'Đầu báo hút khí 4098-XAD BẮT BUỘC phải có nguồn 24 VDC riêng biệt — không chạy từ IDNet/MAPNET II. Lý do: quạt hút chủ động tiêu thụ dòng cao. Khi thiết kế phải chuẩn bị nguồn phụ giám sát.'},
{brand:'SIMPLEX',cat:'Detectors',q:'Cảnh báo bẩn tự động của TrueAlarm bao gồm:',options:['Dirty / Clean','Dirty / Almost Dirty / Excessively Dirty','1 mức','5 mức'],correct:1,explain:'Dòng đầu báo TrueAlarm SIMPLEX có 3 cấp cảnh báo bẩn tự động: Dirty (bẩn nhẹ, cần lịch bảo trì), Almost Dirty (gần đến ngưỡng), Excessively Dirty (bẩn nghiêm trọng, cần thay/vệ sinh gấp). Đây là tính năng predictive maintenance rất mạnh.'},
{brand:'SIMPLEX',cat:'Detectors',q:'Base isolator 4098-9767 dùng cho:',options:['IDNet thường','IDNet2 only','MAPNET II','Conventional'],correct:1,explain:'Đế cách ly Isolator2 Base 4098-9767 CHỈ dùng với tủ hỗ trợ IDNet2 (4007ES, 4010ES, 4100ES với IDNet2). Isolator2 phục hồi ngắn mạch nhanh hơn Isolator thường — thế hệ mới. Chú ý khi mua base cho tủ cũ IDNet thường phải chọn 4098-9766.'},

// ============ SIMPLEX - MODULES ============
{brand:'SIMPLEX',cat:'Modules',q:'4090-9001 là:',options:['Relay IAM','Supervised IAM (Individual Addressable Module)','Isolator','Zone Monitor'],correct:1,explain:'Module đầu vào 4090-9001 là Supervised IAM (Individual Addressable Module) — giám sát tiếp điểm khô N.O., truyền thông IDNet hoặc MAPNET II. Cấp cả nguồn và dữ liệu qua 1 đôi dây. Vỏ nhựa nhiệt dẻo đen, có LED nhấp nháy chỉ thị truyền thông.'},
{brand:'SIMPLEX',cat:'Modules',q:'4090-9051 khác 4090-9001:',options:['Có LED','Đóng gói epoxy, dây dẫn thay vì cọc vít','Class A','Không phân cực'],correct:1,explain:'Module 4090-9051 là bản đóng gói epoxy (kín, chịu ẩm cao) với dây dẫn màu (dài 203 mm) thay vì cọc vít. Trong khi 4090-9001 có cọc vít. Nhược điểm: 9051 KHÔNG có LED nên không kiểm tra được trạng thái truyền thông trực quan.'},
{brand:'SIMPLEX',cat:'Modules',q:'Chế độ T-Sense của 4090-9001 (IDNet) có mấy trạng thái?',options:['2','3','4 (bình thường/hở/ngắn/dòng giới hạn)','8'],correct:2,explain:'Chế độ T-Sense (chỉ có trên IDNet, không có trên MAPNET II) của module 4090-9001 phân biệt 4 trạng thái: bình thường / hở mạch / ngắn mạch / dòng giới hạn. Cho phép 1 điểm giám sát đồng thời cả tamper và waterflow — tiết kiệm module.'},
{brand:'SIMPLEX',cat:'Modules',q:'Khoảng cách IAM đến tiếp điểm tối đa:',options:['100 ft','500 ft (152 m); 400 ft nếu có 2081-9044','1000 ft','2500 ft'],correct:1,explain:'Module IAM (4090-9001/9051) đến tiếp điểm khô tối đa 500 ft (152 m) không bảo vệ; giảm còn 400 ft (122 m) khi dùng bộ bảo vệ quá áp 2081-9044 (dùng ngoài trời/nhiễu điện).'},
{brand:'SIMPLEX',cat:'Modules',q:'Tổng chiều dài dây IDNet/MAPNET II tối đa:',options:['3000 ft','5000 ft','10.000 ft (3.048 m)','20.000 ft'],correct:2,explain:'Tổng chiều dài dây trên 1 vòng IDNet/MAPNET II tối đa 10.000 ft (3.048 m) — tính CẢ T-Tap. Cần tính toán kỹ khi thiết kế loop rộng, tránh vượt giới hạn gây suy hao tín hiệu.'},
{brand:'SIMPLEX',cat:'Modules',q:'4090-9002 là:',options:['Input IAM','Relay IAM Form C','Zone Monitor','Isolator'],correct:1,explain:'Module 4090-9002 là Relay IAM — cung cấp 1 tiếp điểm relay Form C (1 NO + 1 NC). Relay latching tiêu thụ điện thấp, nguồn HOÀN TOÀN từ IDNet. Reset về OFF khi mất truyền thông (trạng thái an toàn fail-safe).'},
{brand:'SIMPLEX',cat:'Modules',q:'4090-9007 dùng để:',options:['Giám sát tiếp điểm','Selective signaling - điều khiển NAC theo địa chỉ IDNet','Cách ly','Relay 8A'],correct:1,explain:'Module 4090-9007 là Signal IAM — bổ sung tính năng selective signaling: điều khiển mạch thiết bị thông báo (NAC) theo địa chỉ IDNet. Cho phép kích hoạt còi/đèn của từng vùng riêng biệt chính xác. Đầu ra NAC được giám sát Class A/B.'},
{brand:'SIMPLEX',cat:'Modules',q:'⚠ Thiết bị A/V nào KHÔNG dùng với 4090-9007?',options:['4903-9425','SmartSync','4903-9433','4-wire A/V'],correct:1,explain:'⚠ Module 4090-9007 KHÔNG tương thích với thiết bị A/V SmartSync. Phải dùng loại 4 dây: 4903-9425, 9426, 9427, 9431, 9732, 9433. Đây là bẫy hay gặp khi thay thế — kiểm tra thiết bị A/V trước khi mua module.'},
{brand:'SIMPLEX',cat:'Modules',q:'4090-9008 có bao nhiêu tiếp điểm Form C?',options:['1','2 Form C độc lập','4','8'],correct:1,explain:'Module 4090-9008 (Dual Contact Relay IAM) có 2 tiếp điểm Form C độc lập (mỗi cái tải 2A), nhưng chỉ dùng 1 địa chỉ SLC — tiết kiệm địa chỉ. Hỗ trợ cả IDNet và MAPNET II.'},
{brand:'SIMPLEX',cat:'Modules',q:'4090-9010 có tải relay:',options:['1 A','2 A','5 A','8 A (High Amp Relay IAM)'],correct:3,explain:'Module 4090-9010 là 8 Amp Relay IAM — công suất cao (8A), phù hợp điều khiển quạt tăng áp, van motor, bơm chữa cháy nhỏ, chuông công suất lớn. Có Form A (NO) + Form B (NC). Nguồn hoàn toàn từ IDNet, không cần nguồn phụ.'},
{brand:'SIMPLEX',cat:'Modules',q:'4090-9116 là:',options:['Relay 8A','IDNet Addressable Isolator','Zone Monitor','Signal IAM'],correct:1,explain:'Module 4090-9116 là IDNet Addressable Isolator — cô lập tự động đoạn ngắn mạch trên vòng SLC IDNet. Địa chỉ tham chiếu (không chiếm dụng slot địa chỉ SLC thông thường). Tự phục hồi khi khắc phục sự cố.'},
{brand:'SIMPLEX',cat:'Modules',q:'Isolator đầu/cuối vòng phải cách FACU không quá:',options:['1 m','3 m','6 m (20 ft) close-nippled','30 m'],correct:2,explain:'Isolator đầu và cuối vòng SLC PHẢI lắp close-nippled trong ống dẫn, trong vòng 6 m (20 ft) của FACU — bắt buộc theo thiết kế. Ngoại lệ: FACU có module 4100-3107 IDNet+ hoặc IDNet cách ly điện thì không cần.'},
{brand:'SIMPLEX',cat:'Modules',q:'4090-9118 là:',options:['Chỉ relay','Relay + T-Sense Input (dual-point 1 địa chỉ)','Isolator','Security'],correct:1,explain:'Module 4090-9118 (Relay IAM with T-Sense Input) kết hợp 1 đầu ra relay + 1 đầu vào T-Sense đa trạng thái, dùng chỉ 1 địa chỉ IDNet/MAPNET II. Ứng dụng điển hình: điều khiển van gió (damper) + giám sát 2 trạng thái vị trí van (mở/đóng).'},
{brand:'SIMPLEX',cat:'Modules',q:'Phân biệt 4090-9118 và 4090-9119:',options:['9118 là input, 9119 là output','9118 T-Sense (supervised), 9119 unsupervised feedback','Cùng chức năng','9118 địa chỉ đơn'],correct:1,explain:'Phân biệt: 4090-9118 có T-Sense supervised (giám sát hở/ngắn mạch dây phản hồi) trong khi 4090-9119 chỉ có unsupervised feedback (không giám sát dây). Chọn 9118 khi yêu cầu giám sát chặt chẽ, chọn 9119 khi ứng dụng đơn giản.'},
{brand:'SIMPLEX',cat:'Modules',q:'4090-9120 là:',options:['1 điểm I/O','2 điểm','6 điểm I/O cấu hình được','16 điểm'],correct:2,explain:'Module 4090-9120 là 6-Point I/O Module — 6 điểm I/O linh hoạt (vào hoặc ra) trong 1 module IDNet. Cấu hình mỗi điểm theo yêu cầu qua lập trình panel. Tiết kiệm không gian và giảm số thiết bị cho ứng dụng nhiều điểm.'},
{brand:'SIMPLEX',cat:'Modules',q:'4090-9121 là:',options:['Fire Monitor','Security Monitor IAM','Sounder','Isolator'],correct:1,explain:'Module 4090-9121 là Security Monitor IAM — tích hợp giám sát an ninh (cửa, cửa sổ, motion detector, contact sensor) vào hệ thống báo cháy SIMPLEX qua IDNet. Kết hợp với tủ có UL 1076 (4020, 4100ES) tạo hệ thống báo cháy + an ninh trong 1.'},
{brand:'SIMPLEX',cat:'Modules',q:'Trạng thái mặc định của Relay IAM (4090-9002) khi mất IDNet:',options:['ON','OFF','Giữ nguyên','Nhấp nháy'],correct:1,explain:'Module Relay IAM 4090-9002 tự động reset về OFF khi mất nguồn IDNet — trạng thái an toàn fail-safe. Nghĩa là: nếu tủ hỏng hoặc dây đứt, tất cả thiết bị điều khiển bởi module này sẽ về trạng thái không hoạt động (an toàn).'},

// ============ SIMPLEX - ALARM DEVICES ============
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Dòng 4099 là:',options:['Còi','Nút ấn báo cháy địa chỉ (Manual Station)','Đầu báo','Module'],correct:1,explain:'Dòng 4099 là Addressable Manual Stations — nút ấn báo cháy khẩn có địa chỉ, truyền thông IDNet hoặc MAPNET II. Có IAM tích hợp giám sát và báo trạng thái liên tục về panel. Reset bằng chìa khóa dùng chung với tủ Simplex.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'4099-9001 là:',options:['Single action tiếng Anh','Double breakglass','Push','NO GRIP'],correct:0,explain:'Nút ấn 4099-9001 là Single action, tiếng Anh "FIRE ALARM PULL DOWN". Đạt UL, ULC, FM, CSFM, MEA — chấp nhận toàn thị trường Bắc Mỹ. Chỉ cần kéo cần 1 thao tác để kích hoạt.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'4099-9002 là kiểu:',options:['Single action','Double action Breakglass','Push','NO GRIP'],correct:1,explain:'Nút ấn 4099-9002 là Double action Breakglass — cần 2 thao tác: đập vỡ kính trước rồi mới kéo cần. Chống kích hoạt vô tình, phù hợp khu vực có nguy cơ vandalism hoặc trẻ em có thể tiếp cận.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'4099-9020 NO GRIP đáp ứng chuẩn:',options:['UL 268','California Title 24 ADA','NFPA 72','EN 54-11'],correct:1,explain:'Nút ấn 4099-9020 NO GRIP đáp ứng California Title 24 ADA (Americans with Disabilities Act) — cho phép kéo 1 tay, không cần kẹp hoặc xoay cổ tay. Bắt buộc cho các dự án ở California yêu cầu ADA compliance.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'4901-9820 là:',options:['Địa chỉ IDNAC','TrueAlert Non-Addressable Horn','Strobe','Sounder base'],correct:1,explain:'Còi 4901-9820 là TrueAlert Non-Addressable Horn — chuông thông báo không địa chỉ lắp tường, vận hành theo mạch NAC đảo cực (reverse polarity). Có 2 chế độ chọn qua DIP switch: Free-Run và SmartSync.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Chế độ Free-Run của 4901-9820 khi SW1:',options:['SW1=OFF','SW1=ON','Bất kỳ','Không có Free-Run'],correct:0,explain:'Còi 4901-9820: SW1=OFF là Free-Run (mặc định xuất xưởng) — kêu liên tục khi NAC ở alarm. SW1=ON là SmartSync — nhận lệnh đồng bộ (Turn-ON/OFF, March Time, Temporal) từ NAC SmartSync.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'⚠ Khi SW1=ON (SmartSync) mà không có sync module thì horn:',options:['Kêu liên tục','SẼ KHÔNG KÊU','Kêu nhỏ hơn','Kêu ngắt quãng'],correct:1,explain:'⚠ CẢNH BÁO QUAN TRỌNG: Với còi 4901-9820 ở chế độ SmartSync (SW1=ON), nếu KHÔNG kết nối SmartSync module (4905-9938), 4010 FACP hoặc 4009 IDNet NAC Extender thì horn SẼ KHÔNG KÊU — kể cả có báo cháy thật. Đây là lỗi cấu hình phổ biến khi lắp đặt.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Dòng 4903 là:',options:['Chỉ còi','TrueAlert 4-Wire A/V (chuông + đèn)','Chỉ đèn','MCP'],correct:1,explain:'Dòng 4903 là TrueAlert Non-Addressable A/V (Audio/Visual) — 4-Wire: NAC1 (terminals 1-2) điều khiển strobe, NAC2 (terminals 3-4) điều khiển horn. Cho phép bật/tắt riêng biệt còi và đèn theo lập trình tủ.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Dòng 4904 là:',options:['A/V','Chỉ strobe (đèn)','Chỉ horn','Sounder base'],correct:1,explain:'Dòng 4904 là TrueAlert Non-Addressable Strobe — CHỈ đèn chớp, không có còi. Kết nối 2-Wire NAC ở chế độ Free-Run: nháy tối thiểu 1 Hz, không cần sync module. Dùng khi khu vực chỉ cần tín hiệu quang.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Cường độ của 4903/4904 (mức nào):',options:['5,10,15','15, 75, 110 cd','30,60,90','20,40,60'],correct:1,explain:'Dòng còi/đèn 4903/4904 có 3 mức cường độ candela: 15 / 75 / 110 cd. Mỗi model cố định 1 mức — xác định rõ khi thiết kế và mua hàng, không đổi được sau lắp đặt (khác với dòng 4906 chọn được bằng jumper).'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'4906 chọn cường độ candela bằng:',options:['Phần mềm','Jumper cắm sau housing','DIP switch','Cố định'],correct:1,explain:'Dòng còi đèn 4906 (Multi-Candela High Intensity) chọn cường độ 135/177/185 cd bằng jumper cắm sau housing — ngay tại hiện trường. Giảm tồn kho nhiều model khác nhau. Sau khi chọn, cờ vàng chỉ thị mức đã chọn nhìn thấy qua cạnh lens.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Đèn strobe 4906 dùng loại đèn gì?',options:['LED','Xenon','Halogen','Neon'],correct:1,explain:'Strobe dòng 4906 dùng bóng Xenon flashtube (không phải LED). Xenon cho tia sáng cực mạnh, tức thời, phù hợp báo cháy cần chú ý ngay. Tuổi thọ ngắn hơn LED nhưng độ sáng cao hơn nhiều.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Sound damper 4905-9838 làm gì?',options:['Tăng âm 5dB','Giảm 5-6 dBA','Đồng bộ','Chuyển tone'],correct:1,explain:'Phụ kiện 4905-9838 là sound damper — giảm 5–6 dBA cho còi/đèn dòng 4906. Dùng ở cầu thang, phòng nhỏ, phòng nhiều phản âm để tránh còi quá to gây khó chịu. Sau khi lắp phải đo lại mức âm đảm bảo vẫn đáp ứng code.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Dòng 49AO là:',options:['Indoor A/V','TrueAlert ES Addressable Weatherproof (NEMA 3R)','Chỉ strobe','Sounder base'],correct:1,explain:'Dòng 49AO là TrueAlert ES Addressable Weatherproof A/V — chuẩn NEMA 3R chống mưa, dùng cho ngoài trời và môi trường độ ẩm mở rộng. Yêu cầu weatherproof mounting box chuyên dụng 49WPBB. Chỉ có ULC Listed (không UL).'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'49AO/49AV dùng SLC nào?',options:['IDNet','IDNAC SLC (2-Wire)','MAPNET II','MX'],correct:1,explain:'Dòng TrueAlert ES (49AO/49AV/49VO) dùng IDNAC SLC 2-Wire — điện áp 29 VDC ổn định kể cả khi tủ dùng pin. Ưu điểm: dây xa hơn 2–3 lần so với NAC thường, giám sát từng thiết bị đến tận appliance.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Dòng 49AV là:',options:['Weatherproof','TrueAlert ES Indoor A/V (địa chỉ)','Outdoor strobe','Voice'],correct:1,explain:'Dòng 49AV là TrueAlert ES Addressable Indoor A/V — còi + đèn có địa chỉ dùng trong nhà. Bản 49VO là chỉ Strobe. Cả 2 dòng dùng IDNAC SLC, có DIP switch 8-bit địa chỉ 1–127 truy cập từ mặt trước.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Số thiết bị TrueAlert ES tối đa / mạch IDNAC:',options:['32','63 (tổng trở dây max 26 Ω)','127','254'],correct:1,explain:'Còi đèn TrueAlert ES 49AV/49VO có tối đa 63 thiết bị active/mạch IDNAC; tổng trở dây max 26 Ω. Vượt quá số này phải chia thành nhiều mạch NAC. Class B cho phép T-Tap, Class A bắt buộc in/out.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'DIP switch địa chỉ của 49AV có bao nhiêu bit?',options:['4','6','8 (1-127)','10'],correct:2,explain:'Còi đèn 49AV có DIP switch 8-bit gán địa chỉ 1–127, truy cập từ mặt trước (không cần tháo thiết bị). Cài địa chỉ trực tiếp tại hiện trường lúc lắp đặt, rất tiện.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Cường độ strobe 49AV có mấy mức:',options:['3','4','6 (15/30/75/110/135/185 cd)','8'],correct:2,explain:'Đèn strobe 49AV/49VO có 6 mức cường độ candela: 15/30/75/110/135/185 cd. Lập trình từ FACP hoặc chọn jumper tại thiết bị. Có cờ vàng chỉ thị mức đã chọn — dễ kiểm tra bằng mắt sau khi lắp.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'T-Tap được phép trên IDNAC ở Class nào?',options:['A only','B only','A và B','Không cho phép'],correct:1,explain:'Trên IDNAC SLC, T-Tap CHỈ được phép ở Class B. Class A bắt buộc dây in/out (không T-Tap) để đảm bảo tính redundancy khi đứt cáp. Nắm rõ khi thiết kế mạch IDNAC.'},
{brand:'SIMPLEX',cat:'AlarmDevices',q:'Dây IDNAC bắt buộc loại nào?',options:['Dây đơn','Twisted pair (TWP)','Coaxial','Shielded only'],correct:1,explain:'Dây IDNAC SLC BẮT BUỘC là twisted pair (TWP) — dây xoắn đôi. Dây đơn (parallel) không đáp ứng yêu cầu IDNAC, sẽ có nhiễu và mất tín hiệu. Đây là yêu cầu kỹ thuật quan trọng của giao thức IDNAC.'},
);

// ============ HỖN HỢP - So sánh các hãng ============
QUESTIONS.push(
{brand:'MIX',cat:'ALL',q:'Hãng nào dùng công nghệ LSN (Local Security Network)?',options:['GST','SIMPLEX','BOSCH','Notifier'],correct:2,explain:'LSN (Local Security Network) là công nghệ bus độc quyền của BOSCH — với 2 thế hệ: LSN classic (127 điểm/loop) và LSN improved (254 điểm/loop). SIMPLEX dùng IDNet/IDNAC/MAPNET II hoàn toàn khác. GST dùng SLC 2 dây không phân cực. Nắm rõ để tránh nhầm khi tra spec.'},
{brand:'MIX',cat:'ALL',q:'Giao thức IDNet/IDNAC là của hãng:',options:['BOSCH','GST','SIMPLEX','Cả 3'],correct:2,explain:'IDNet (Addressable Initiation) và IDNAC (Addressable Notification) là 2 giao thức đặc trưng của SIMPLEX (Johnson Controls). BOSCH có LSN riêng, GST có SLC riêng — không hãng nào khác dùng tên IDNet/IDNAC. Đây là dấu hiệu nhận diện SIMPLEX chắc chắn.'},
{brand:'MIX',cat:'ALL',q:'Hãng nào có 2 dòng sản phẩm theo chuẩn EN 54 và chuẩn UL864?',options:['BOSCH','GST (GST-H theo GB/EN, GST-UL theo UL864)','SIMPLEX','Cả 3'],correct:1,explain:'GST là hãng duy nhất có 2 dòng phân biệt theo chuẩn: GST-H (Hải Vịnh, theo GB Trung Quốc và tham chiếu EN 54) cho thị trường châu Á, và GST-UL (theo UL864/NFPA72) cho Bắc Mỹ. Chọn đúng dòng theo dự án.'},
{brand:'MIX',cat:'ALL',q:'Chuẩn UL864 áp dụng cho hãng nào?',options:['BOSCH FPA-5000','GST-UL & SIMPLEX','GST-H','Chỉ SIMPLEX'],correct:1,explain:'UL864 là chuẩn Bắc Mỹ cho hệ thống báo cháy. Trong 4 dòng: chỉ GST-UL và SIMPLEX đạt UL864 hoàn chỉnh. BOSCH FPA-5000 chủ yếu theo EN 54 (VdS, CPD 0786), GST-H theo GB Trung Quốc.'},
{brand:'MIX',cat:'ALL',q:'Số điểm/loop tối đa: 254 là đặc trưng của:',options:['BOSCH LSN improved','GST-H','SIMPLEX 2050FS','SIMPLEX IDNet'],correct:0,explain:'BOSCH LSN improved đạt 254 điểm/loop — cao nhất trong các giao thức phổ biến. GST-H tối đa 242 điểm/vòng. SIMPLEX IDNet chỉ 200 (4008) hoặc 250 (4010ES với IDNet2). SIMPLEX 2050FS chỉ 50 điểm MX loop.'},
{brand:'MIX',cat:'ALL',q:'Số điểm/loop tối đa: 242 điểm là của hãng:',options:['BOSCH','GST-H','SIMPLEX','Notifier'],correct:1,explain:'GST-H (và cả GST-UL) dùng SLC hỗ trợ 242 điểm địa chỉ/vòng (đánh số từ 1–242). Con số 242 rất riêng biệt — nếu tra spec thấy "242 điểm" gần như chắc chắn là GST. BOSCH 254, SIMPLEX 200/250.'},
{brand:'MIX',cat:'ALL',q:'Kiến trúc plug-and-play tự nhận diện module là của:',options:['BOSCH FPA-5000','GST-H','SIMPLEX 2004FS','GST-UL'],correct:0,explain:'Kiến trúc module plug-and-play tự nhận diện (auto-detect) khi cắm vào housing là đặc trưng của BOSCH FPA-5000. Cho phép thay thế module không cần lập trình lại. GST và SIMPLEX không có tính năng plug-and-play mức module chức năng như vậy.'},
{brand:'MIX',cat:'ALL',q:'Công nghệ Dual-Ray (2 LED hồng ngoại + xanh lam) là của:',options:['BOSCH AVENAR 4000','GST-UL DI-M9101N','SIMPLEX TrueAlarm','Notifier FCPS'],correct:0,explain:'Dual-Ray technology (2 LED: hồng ngoại + xanh lam) là công nghệ đặc trưng của đầu báo BOSCH AVENAR 4000 dòng dual-optical (FAP-425-DO-R, DOT-R, DOTC-R). Đáp ứng cả cháy TF1 (giấy) và TF9 (dầu) — bao phủ dải rộng nhất trong các test EN.'},
{brand:'MIX',cat:'ALL',q:'Công nghệ MWMA (Multi-Wave Multi-Angle) là của:',options:['BOSCH','GST-UL','SIMPLEX TrueAlarm','Notifier'],correct:1,explain:'MWMA (Multi-Wave Multi-Angle photoelectric) là công nghệ khói riêng của GST-UL dòng đầu báo DI-M910x. Phát nhiều bước sóng và thu ở nhiều góc để phân biệt khói thật với bụi/hơi nước. Không nhầm với TrueAlarm (SIMPLEX) hay ISP (BOSCH).'},
{brand:'MIX',cat:'ALL',q:'Công nghệ TrueSense (tương quan khói+nhiệt) là của:',options:['BOSCH','GST-H','SIMPLEX (4098-9754)','Notifier'],correct:2,explain:'TrueSense là công nghệ của SIMPLEX ứng dụng trên đầu báo đa cảm biến 4098-9754 (TrueAlarm Multi-Sensor). Phân tích tương quan khói+nhiệt đồng thời — phát hiện đám cháy ngọn lửa hot-flaming sớm hơn từng cảm biến riêng lẻ.'},
{brand:'MIX',cat:'ALL',q:'CAN loop kết nối tối đa 32 node là đặc trưng của:',options:['BOSCH FPA-5000','GST-H','SIMPLEX 4100ES','GST-UL'],correct:0,explain:'Mạng CAN loop hoặc Ethernet loop tối đa 32 node là đặc trưng của BOSCH FPA-5000 (bao gồm MPC + Remote Keypad + OPC server). GST-MNA2C dùng CAN nhưng tối đa 250 node. SIMPLEX dùng ES Net hoặc 4120 network.'},
{brand:'MIX',cat:'ALL',q:'Điện áp IDNAC 29 VDC ổn định (kể cả pin) là đặc trưng của:',options:['BOSCH','GST-H','SIMPLEX (dòng ES)','GST-UL'],correct:2,explain:'IDNAC SLC duy trì 29 VDC ổn định kể cả khi tủ dùng pin — đặc trưng độc quyền của SIMPLEX dòng ES (4007ES, 4010ES, 4017ES, 4100ES). Ưu điểm: khoảng cách dây gấp 2–3 lần NAC thường. Các hãng khác dùng 24V DC.'},
{brand:'MIX',cat:'ALL',q:'Panel có 6 vòng SLC Class A hỗ trợ 1452 điểm:',options:['BOSCH FPA-1200','GST200H/2','GST-IFP4M','SIMPLEX 2050FS'],correct:2,explain:'Tủ báo cháy GST-IFP4M có 6 vòng Class A × 242 điểm = 1.452 điểm — con số đặc trưng. Đừng nhầm với GST1500H (6 vòng × 242 điểm, cũng 1452 nhưng đây là dòng GST-H theo chuẩn GB, còn GST-IFP4M theo UL864).'},
{brand:'MIX',cat:'ALL',q:'Tủ báo cháy hỗ trợ tối đa 3000 điểm địa chỉ:',options:['BOSCH FPA-5000','GST9000H','SIMPLEX 4100ES','GST-IFP4M'],correct:2,explain:'Tủ 4100ES của SIMPLEX hỗ trợ tối đa 3.000 điểm địa chỉ — tủ lớn nhất dòng SIMPLEX. GST9000H có 14.520 điểm nhưng chia thành 60 vòng nhỏ (mỗi vòng 242), khác kiến trúc so với 4100ES.'},
{brand:'MIX',cat:'ALL',q:'Đặc điểm chỉ có ở SIMPLEX (không có ở BOSCH/GST):',options:['LSN','IDNet2 với short circuit isolating dual loop','SLC 242 điểm','FM200'],correct:1,explain:'IDNet2 SLC với short circuit isolating dual loop tích hợp là đặc trưng riêng của SIMPLEX (4010ES, 4100ES). Không cần isolator ngoài, dùng cả dây bọc lẫn không bọc. BOSCH dùng LSN improved, GST dùng SLC nhưng cả 2 đều không có short circuit isolating dual loop tích hợp như vậy.'},
{brand:'MIX',cat:'ALL',q:'Đặc điểm chỉ có ở BOSCH:',options:['LSN improved với 254 điểm/loop','IDNet','MX loop','SLC 242'],correct:0,explain:'LSN improved 254 điểm/loop là đặc trưng độc quyền của BOSCH. Đây là con số cao nhất trong các giao thức phổ biến, cho phép giảm số module bus khi thiết kế. Cùng với ISP + Dual-Ray, LSN là bộ 3 dấu hiệu nhận diện BOSCH.'},
{brand:'MIX',cat:'ALL',q:'Đặc điểm chỉ có ở GST (không có BOSCH/SIMPLEX):',options:['SLC không phân cực','Tủ điều khiển chữa cháy khí GST-QKP có sẵn menu delay','BACnet','IDNet'],correct:1,explain:'Tủ chữa cháy khí GST-QKP01H/02H/04H là dòng chuyên biệt của GST-H với menu trễ xả 0–30 giây tích hợp sẵn. BOSCH và SIMPLEX cần cấu hình logic bên ngoài hoặc dùng tủ suppression riêng (SIMPLEX 4004R) — GST tích hợp đơn giản hơn cho ứng dụng gas suppression.'},
{brand:'MIX',cat:'ALL',q:'Công nghệ MX loop (Foundation Series) là của:',options:['BOSCH','GST','SIMPLEX (2050FS/2250FS)','Notifier'],correct:2,explain:'MX loop là công nghệ của SIMPLEX Foundation Series — dùng trên tủ 2050FS (50 điểm) và 2250FS (250 điểm). Ưu điểm retrofit-friendly: 3 phương án địa chỉ hóa (DIP, Soft, QR code). MX khác hẳn IDNet cao cấp hơn của các tủ ES.'},
{brand:'MIX',cat:'ALL',q:'MAPNET II là giao thức thế hệ cũ của:',options:['BOSCH','GST','SIMPLEX','GST-UL'],correct:2,explain:'MAPNET II là giao thức addressable thế hệ cũ của SIMPLEX — vẫn được các tủ 4020, 4100, 4100ES backward compatible để bảo toàn đầu tư thiết bị cũ. Tủ 4007ES/4010ES thì chuyển sang IDNet+/IDNet2 hiện đại hơn.'},
{brand:'MIX',cat:'ALL',q:'Hãng nào tích hợp chuẩn UL 1076 (Security) trong tủ báo cháy?',options:['BOSCH','GST-UL','SIMPLEX 4020, 4100ES','Cả 3'],correct:2,explain:'Tủ 4020 và 4100ES của SIMPLEX đạt cả UL 864 (báo cháy) và UL 1076 (Security System) — cùng 1 tủ phục vụ cả báo cháy lẫn báo động an ninh. Đặc điểm riêng của SIMPLEX; BOSCH và GST-UL không có tủ 2-in-1 UL864+UL1076 tương tự.'},
{brand:'MIX',cat:'ALL',q:'BACnet built-in (tích hợp BMS) trên tủ FACP là của:',options:['BOSCH','GST-IFP4M','SIMPLEX 4100ES','GST-UL & SIMPLEX'],correct:3,explain:'Cả GST-IFP4M (BACnet built-in cần auth code) và SIMPLEX 4100ES (BACnet ASHRAE interface) đều tích hợp BACnet cho BMS. BOSCH FPA-5000 tích hợp BIS qua OPC server thay vì BACnet trực tiếp — cách tiếp cận khác nhau tuy đều đạt mục tiêu.'},
{brand:'MIX',cat:'ALL',q:'Hãng nào có VESDA Air Aspiration lên đến 127 điểm?',options:['BOSCH FPA-5000','GST-UL','SIMPLEX 4010ES','GST-H'],correct:2,explain:'Tủ 4010ES của SIMPLEX hỗ trợ tích hợp đến 127 hệ thống VESDA Air Aspiration (module tùy chọn). Đây là điểm rất mạnh cho phòng sạch, trung tâm dữ liệu, di tích — nơi cần hệ thống hút khí nhạy cao. Các hãng khác không tích hợp VESDA sâu như vậy.'},
{brand:'MIX',cat:'ALL',q:'Hãng nào có Foundation Series (2004FS, 2008FS, 2050FS, 2250FS)?',options:['BOSCH','GST','SIMPLEX','Notifier'],correct:2,explain:'Foundation Series là dòng tủ nhỏ-vừa của SIMPLEX: 2004FS/2008FS (conventional), 2050FS/2250FS (MX addressable). Tất cả dùng chung nền tảng phần mềm, phụ kiện. Đây là dòng entry-level phổ biến trong dự án Bắc Mỹ.'},
{brand:'MIX',cat:'ALL',q:'Panel Controller MPC-1300-C là của:',options:['BOSCH FPA-5000','GST','SIMPLEX','GST-UL'],correct:0,explain:'MPC-1300-C là Panel Controller (bộ điều khiển hiển thị và xử lý) của tủ BOSCH FPA-5000. Có TFT màu 5.7 inch, 22 phím cố định + key switch + màn hình cảm ứng. Nếu thấy ký hiệu MPC-1300-C trong bản vẽ chắc chắn là BOSCH.'},
{brand:'MIX',cat:'ALL',q:'Về đầu báo Air-Aspiration (hút khí): JTY-GXF-GST1D là của hãng nào?',options:['BOSCH','GST-H','SIMPLEX 4098-XAD','GST-UL'],correct:1,explain:'Đầu báo hút khí JTY-GXF-GST1D (Air-Sampling 1 ống) là của GST-H — dùng laser phân tích, có 4 cấp báo động (Pre-warning/Fire1/Fire2/Fire), giao tiếp RS-485 MODBUS. SIMPLEX có 4098-XAD tương tự nhưng tên khác hoàn toàn.'},
{brand:'MIX',cat:'ALL',q:'Tủ FPA-1200 tối đa 2 module LSN-0300-A tức 254 điểm là của:',options:['BOSCH','GST','SIMPLEX','Notifier'],correct:0,explain:'Tủ báo cháy FPA-1200 của BOSCH giới hạn tối đa 2 module LSN-0300-A × 127 điểm = 254 phần tử. Đây là "trần" của FPA-1200 — muốn nhiều hơn phải nâng cấp lên FPA-5000. Con số 254 và tên LSN-0300-A đều đặc trưng BOSCH.'},
{brand:'MIX',cat:'ALL',q:'ECS (Emergency Communications Systems) 8 kênh audio digital là của:',options:['BOSCH','GST','SIMPLEX 4100ES','GST-UL'],correct:2,explain:'ECS (Emergency Communications Systems) với 8 kênh digital audio hoặc 2 kênh analog audio là tính năng của tủ SIMPLEX 4100ES. Phục vụ thông báo khẩn cấp đa mục đích (fire, weather, security) trong tòa nhà lớn.'},
{brand:'MIX',cat:'ALL',q:'Tủ báo cháy conventional lớn nhất về IDC là:',options:['BOSCH FPC-500-8 (8 zones/256 detectors)','GST100','SIMPLEX 2008FS','GST-M200'],correct:0,explain:'Tủ FPC-500-8 của BOSCH có 8 vùng × 32 detector = 256 đầu báo — lớn nhất trong nhóm conventional so sánh. SIMPLEX 2008FS chỉ 8 IDC × 30 = 240 detector. GST100 (128 điểm) và GST-M200 (240) là addressable nên không so sánh trực tiếp.'},
{brand:'MIX',cat:'ALL',q:'Cấp bảo vệ IP 67 cho MCP (Manual Call Point) outdoor là:',options:['BOSCH FMC-420RW Form H','GST9121B','SIMPLEX 4099','GST9124'],correct:0,explain:'Nút ấn báo cháy BOSCH FMC-420RW Form H (outdoor) đạt IP 67 — cao nhất cho MCP dùng ngoài trời. GST9221B/W cũng có IP67 nhưng dành cho hầm dẫn cáp/ống kỹ thuật. GST9121B chỉ IP40 (trong nhà). SIMPLEX 4099 không có bản outdoor IP67.'},
{brand:'MIX',cat:'ALL',q:'ES Net Peer-to-Peer network là công nghệ mạng của:',options:['BOSCH','GST','SIMPLEX','GST-UL'],correct:2,explain:'ES Net Peer-to-Peer network (Class B hoặc X) là mạng riêng của SIMPLEX dòng ES — dùng trên 4007ES, 4010ES, 4017ES, 4100ES. Kết nối các tủ thành mạng ngang hàng, khác biệt hoàn toàn với BIS (BOSCH) hay CAN mạng (GST).'},
{brand:'MIX',cat:'ALL',q:'Chuẩn EN 54-11 Type A cho nút ấn single action là của:',options:['BOSCH FMC-420RW','GST9121B','SIMPLEX 4099','GST9124'],correct:0,explain:'Nút ấn FMC-420RW của BOSCH đạt EN 54-11 Type A (single action, 1 thao tác nhấn). Trong khi FMC-210-DM của BOSCH đạt Type B (double action, 2 thao tác). GST và SIMPLEX theo chuẩn khác (GB, UL 38) nên không có EN 54-11 marking.'},
{brand:'MIX',cat:'ALL',q:'Cảnh báo bẩn 3 cấp Dirty/Almost Dirty/Excessively Dirty là:',options:['BOSCH ISP','GST bù trôi','SIMPLEX TrueAlarm','MWMA'],correct:2,explain:'Cảnh báo bẩn 3 cấp (Dirty / Almost Dirty / Excessively Dirty) là đặc trưng của dòng đầu báo SIMPLEX TrueAlarm. Cho phép predictive maintenance — biết trước khi detector cần vệ sinh/thay. BOSCH có drift compensation nhưng không có 3-tier alerts như vậy.'},
{brand:'MIX',cat:'ALL',q:'Số hãng dùng SLC 2 dây KHÔNG phân cực là:',options:['Chỉ 1 (BOSCH)','2 (GST-H và GST-UL)','3 hãng','Không có'],correct:1,explain:'Cả 2 dòng của GST — GST-H và GST-UL — đều dùng SLC 2 dây không phân cực (đấu ngược cực vẫn hoạt động). Đây là điểm nhận diện GST rất rõ ràng. BOSCH LSN và SIMPLEX IDNet cũng có tính chất tương tự nhưng dùng tên và giao thức khác.'},
{brand:'MIX',cat:'ALL',q:'FSP-5000-RPS là phần mềm cấu hình của:',options:['BOSCH','GST','SIMPLEX','GST-UL'],correct:0,explain:'FSP-5000-RPS Programming Software là phần mềm cấu hình chính của BOSCH — dùng cho cả tủ FPA-5000 và FPA-1200. Kết nối qua USB hoặc Ethernet. Đây là dấu hiệu chắc chắn của BOSCH trong hồ sơ dự án.'},
{brand:'MIX',cat:'ALL',q:'Tủ nào hỗ trợ Cellular 4G/LTE communicator?',options:['BOSCH FPA-5000','GST-IFP4M','SIMPLEX 2050FS/2250FS','GST-M200'],correct:2,explain:'Tủ 2050FS và 2250FS của SIMPLEX (Foundation Series) hỗ trợ DACT 2 đường + IP (Fibro) + Cellular 4G/LTE (tùy chọn) + Ethernet — nhiều đường truyền thông nhất trong dòng entry-level. Tăng độ tin cậy khi báo về trung tâm.'},
{brand:'MIX',cat:'ALL',q:'SafeLINC Cloud (giám sát từ xa qua CSG) là dịch vụ của:',options:['BOSCH','GST','SIMPLEX','Notifier'],correct:2,explain:'SafeLINC Cloud qua Connected Services Gateway (CSG) là dịch vụ giám sát từ xa của SIMPLEX — dùng trên tủ 2050FS, 2250FS, 4100ES. Cho phép quản lý qua web/mobile app. BOSCH có Remote Services riêng, GST không có tương đương.'},
{brand:'MIX',cat:'ALL',q:'BOSCH Remote Services để giám sát từ xa qua:',options:['Cellular','Ethernet (cần license)','Modbus','RS485'],correct:1,explain:'BOSCH Remote Services là dịch vụ giám sát từ xa qua Ethernet (cần cấu hình mạng và license). Tương tự SafeLINC của SIMPLEX nhưng của BOSCH. Ưu điểm: kỹ thuật viên có thể check status tủ mà không cần đến hiện trường.'},
{brand:'MIX',cat:'ALL',q:'Tủ có 2 loại giao tiếp NAC (Class B TrueAlert + IDNAC addressable):',options:['BOSCH FPA-5000','GST-IFP4M','SIMPLEX 4100ES','GST-M200'],correct:2,explain:'Tủ 4100ES của SIMPLEX hỗ trợ đồng thời NAC extender 4009 IDNet + IDNAC SLC + tương thích TrueAlert ES (addressable) và TrueAlert (non-addressable). Linh hoạt kết nối nhiều loại thiết bị thông báo — phù hợp mở rộng dần từ hệ thống cũ.'},
{brand:'MIX',cat:'ALL',q:'Đặc điểm chỉ có ở BOSCH AVENAR 4000 (không có ở đầu báo hãng khác):',options:['Isolator tích hợp','Bù trôi','ISP + Dual-Ray + drift compensation + EMC monitoring','Địa chỉ tự động'],correct:2,explain:'Bộ tổ hợp ISP (Intelligent Signal Processing) + Dual-Ray + drift compensation + EMC monitoring là đặc trưng riêng của đầu báo BOSCH AVENAR 4000. Không có hãng nào tích hợp đủ 4 tính năng này trong 1 detector. Nếu thấy tên "AVENAR 4000" là chắc chắn BOSCH.'},
{brand:'MIX',cat:'ALL',q:'Điểm khác biệt về ngôn ngữ vận hành:',options:['BOSCH đa ngôn ngữ (DE/EN/ES/PT/PL/FR)','GST-H tiếng Trung + Anh','GST-UL tiếng Anh + Trung phồn thể; SIMPLEX Unicode dual','Tất cả đều đúng'],correct:3,explain:'Mỗi hãng có chiến lược ngôn ngữ khác nhau: BOSCH ưu tiên châu Âu (đa ngôn ngữ DE/EN/ES/PT/PL/FR…), GST-H tiếng Trung + Anh (một số có tiếng Việt), GST-UL Anh + Trung phồn thể (Đài Loan/HK), SIMPLEX 4007ES/4017ES hỗ trợ dual language Unicode+ (custom background).'},
{brand:'MIX',cat:'ALL',q:'Về thời gian trễ xả khí (delay time) chữa cháy khí:',options:['BOSCH có sẵn','GST-QKP: 0-30 giây cài đặt qua menu','SIMPLEX 4004R','Cả 3'],correct:1,explain:'Tủ chữa cháy khí GST-QKP01H/02H/04H của GST-H có menu delay 0–30 giây tích hợp sẵn, cài trực tiếp từ tủ. SIMPLEX 4004R có timer tương tự nhưng cấu hình khác (qua operator panel). BOSCH cần lập trình logic riêng qua FSP-5000-RPS — không có tủ chuyên biệt cho gas suppression.'},
{brand:'MIX',cat:'ALL',q:'Isolator2 base (phục hồi ngắn mạch nhanh hơn) là đặc trưng của:',options:['BOSCH','GST','SIMPLEX (4098-9766/9767)','GST-UL'],correct:2,explain:'Isolator2 Base 4098-9766/9767 là đặc trưng của SIMPLEX IDNet2 (dòng ES thế hệ mới). Phục hồi ngắn mạch nhanh hơn Isolator thường. Chỉ dùng với panel hỗ trợ IDNet2 (4007ES, 4010ES, 4100ES). Không dùng cho tủ IDNet đời cũ.'},
{brand:'MIX',cat:'ALL',q:'Tính năng WALKTEST silent hoặc audible có ở hãng nào?',options:['BOSCH','GST-M200 và GST-IFP4M','SIMPLEX','Cả GST-UL & SIMPLEX'],correct:3,explain:'Cả GST-UL (M200, IFP4M) và SIMPLEX (2050FS 8 nhóm WALKTEST, 4020 US Patent WALKTEST) đều có tính năng WALKTEST silent/audible. Đây là công cụ kiểm tra hệ thống không kích hoạt tín hiệu thật — quan trọng khi bảo trì tòa nhà đang vận hành.'},

// === SO SÁNH GIAO THỨC CHÉO ===
{brand:'MIX',cat:'ALL',q:'So sánh số điểm/loop cao nhất giữa 3 hãng:',options:['BOSCH cao nhất','LSN improved (BOSCH) 254 > IDNet2/MX (SIMPLEX) 250 > SLC (GST) 242','GST cao nhất','SIMPLEX cao nhất'],correct:1,explain:'Xếp hạng điểm/loop tối đa (cao xuống thấp): BOSCH LSN improved 254 → SIMPLEX IDNet2/2250FS MX 250 → GST-H/GST-UL SLC 242 → SIMPLEX IDNet đời cũ 200 → SIMPLEX 2050FS MX 50. Con số 242 là "vân tay" của GST. Con số 254 là "vân tay" của BOSCH LSN improved. Chênh lệch không lớn nhưng phản ánh triết lý thiết kế khác nhau.'},
{brand:'MIX',cat:'ALL',q:'Điện áp bus SLC — cả 3 hãng dùng chung điểm gì?',options:['Đều 12V','Cả 3 dùng nguồn danh định 24V DC trên bus 2 dây — dải hoạt động 15-33V','12V và 48V khác','Chỉ SIMPLEX 29V'],correct:1,explain:'Điểm chung: cả BOSCH LSN, GST SLC, SIMPLEX IDNet đều dùng bus 24V DC danh định trên 2 dây (dải 15-33V). Đây là chuẩn ngành báo cháy. ĐIỂM KHÁC BIỆT LỚN: SIMPLEX IDNAC (chỉ notification, không phải initiation) giữ nghiêm 29V DC ổn định kể cả pin — đảm bảo còi/đèn hoạt động ổn định. BOSCH và GST dùng 24V thường cho cả init lẫn notification.'},
{brand:'MIX',cat:'ALL',q:'Cách xử lý ngắn mạch trên loop khác nhau thế nào?',options:['Giống nhau','BOSCH & SIMPLEX IDNet2: isolator tích hợp trong thiết bị; GST: dùng module isolator riêng (GST-LD-8313 mỗi 32 địa chỉ)','Chỉ tủ xử lý','Không hãng nào hỗ trợ'],correct:1,explain:'3 cách tiếp cận xử lý ngắn mạch: (1) BOSCH LSN — isolator tích hợp SẴN trong mọi đầu báo AVENAR 4000 (2 isolator/thiết bị); (2) SIMPLEX IDNet2 — short circuit isolation TÍCH HỢP TRONG BUS (không cần isolator riêng); (3) GST-H/GST-UL — dùng MODULE ISOLATOR RIÊNG (GST-LD-8313 cho GST-H, DC-M9503 cho GST-UL) lắp mỗi 32 địa chỉ. Cách tiếp cận khác nhau nhưng đều đạt mục tiêu bảo vệ loop.'},
{brand:'MIX',cat:'ALL',q:'Truyền dữ liệu analog (giá trị đo thực) là đặc trưng của:',options:['Chỉ BOSCH','SIMPLEX TrueAlarm (4 giây/sensor) — BOSCH và GST truyền on/off với thuật toán ISP/MWMA ở đầu báo','GST','Cả 3'],correct:1,explain:'Cách phân tích tín hiệu khác nhau: (1) SIMPLEX TrueAlarm — sensor gửi GIÁ TRỊ ĐO THỰC (analog) mỗi 4 giây về tủ, tủ quyết định báo động; (2) BOSCH AVENAR 4000 với ISP — thuật toán chạy TRÊN đầu báo, gửi tín hiệu on/off "thông minh" về tủ; (3) GST-UL DI-M910x với MWMA — tương tự BOSCH, xử lý ở đầu báo. Ưu điểm SIMPLEX: dễ chỉnh ngưỡng, tính lịch sử; Ưu điểm BOSCH/GST: giảm tải bus, phản ứng nhanh.'},
{brand:'MIX',cat:'ALL',q:'Mở rộng mạng lớn nhất — hãng nào?',options:['GST9000H 14.520 điểm/1 tủ','BOSCH FPA-5000 mạng 32 node × 1024 = 32.768 điểm','SIMPLEX 4100ES 3000 điểm','Tất cả bằng nhau'],correct:1,explain:'Xếp hạng mở rộng mạng cực đại: (1) BOSCH FPA-5000 mạng — 32 node × 1024 điểm = 32.768 điểm (lớn nhất); (2) GST-IFP4M mạng CAN — 250 node × 1452 = 363.000 điểm (lý thuyết nhưng ít khi dùng hết); (3) SIMPLEX 4100ES + ES Net — không có số cụ thể nhưng thực tế ~100+ tủ. Chú ý: các số này là "trần lý thuyết", dự án thực tế hiếm khi cần >50 tủ trong 1 mạng.'},
{brand:'MIX',cat:'ALL',q:'Voice Evacuation tích hợp trong FACP — hãng nào có?',options:['Chỉ BOSCH','SIMPLEX 4017ES (amp 50W tích hợp) và GST-UL GVA/GVX/MP16 (tủ riêng nhưng cùng thương hiệu)','GST-H','Cả 3'],correct:1,explain:'Voice evacuation: (1) SIMPLEX 4017ES tích hợp amplifier 50W trong tủ FACP — 1 tủ vừa báo cháy vừa voice, gọn nhất; (2) GST-UL có dòng riêng GVA/GVX Voice Evacuation + GST-MP16 Master Panel — tách biệt với FACP, kết nối qua NAC/RS232; (3) BOSCH kết nối hệ audio Praesideo/PAVIRO riêng qua module IOS-0020-A/IOS-0232-A — cần audio system riêng, không tích hợp trong FACP. Kiến trúc khác nhau tùy triết lý hãng.'},
{brand:'MIX',cat:'ALL',q:'Kiến trúc plug-and-play module là đặc trưng độc quyền của:',options:['BOSCH FPA-5000 (module chức năng tự nhận diện)','GST','SIMPLEX','Cả 3'],correct:0,explain:'Plug-and-play mức module chức năng (LSN-0300-A, FLM-420-NAC, BCM-0000-B…) là đặc trưng riêng của BOSCH FPA-5000. Cắm module vào housing, tủ tự nhận diện loại + tự cấu hình. Thay module hỏng không cần lập trình lại. GST và SIMPLEX có plug-and-play mức thiết bị bus (detector, MCP thay được không cần lập trình lại vì địa chỉ ở base), nhưng KHÔNG có plug-and-play mức module chức năng trong tủ như BOSCH.'},
{brand:'MIX',cat:'ALL',q:'Ngôn ngữ ứng dụng của 3 hãng:',options:['Đều đa ngôn ngữ','BOSCH: EU-centric (DE/EN/ES/PT/PL/FR); GST-H: Trung/Anh (một số có Việt); GST-UL: Anh + Trung phồn thể; SIMPLEX: Unicode dual (custom)','Chỉ tiếng Anh','Ngẫu nhiên'],correct:1,explain:'Chiến lược ngôn ngữ khác nhau phản ánh thị trường mục tiêu: BOSCH châu Âu → đa ngôn ngữ EU (DE, EN, ES, PT, PL, FR, NL, IT, CS, RU, TR, RO); GST-H (Hải Vịnh) → Trung + Anh, một số bản có tiếng Việt cho thị trường VN; GST-UL → Anh + Trung phồn thể (Đài Loan/Hong Kong); SIMPLEX 4007ES/4017ES → dual language Unicode+ (chọn 2 ngôn ngữ bất kỳ, custom background). Ở Việt Nam, GST-H có tiếng Việt là lợi thế lớn.'},
{brand:'MIX',cat:'ALL',q:'Chuẩn nào 3 hãng áp dụng khác nhau?',options:['UL toàn cầu','BOSCH → EN 54 (EU) + VdS; GST-H → GB (TQ); GST-UL & SIMPLEX → UL864/NFPA72 (Bắc Mỹ)','Chỉ 1 chuẩn','ISO 9001'],correct:1,explain:'Bản đồ chuẩn: (1) BOSCH → EN 54 (chuẩn châu Âu) + VdS G 205106 (Đức) + CPD 0786 (EU) + DIBt (Đức); (2) GST-H → GB 4715, GB 4716, GB 16806, GB 29837 (chuẩn Trung Quốc); (3) GST-UL & SIMPLEX → UL 864 10th Edition + NFPA 72 + ULC (Canada) + CSFM (California) + FM Approved + MEA (NYC). Chọn hãng theo yêu cầu chuẩn của cơ quan quản lý (AHJ) tại địa phương.'},
{brand:'MIX',cat:'ALL',q:'Nhận diện nhanh giao thức qua dấu hiệu:',options:['Chỉ nhìn tủ','LSN + 254 điểm = BOSCH; SLC + 242 điểm = GST; IDNet/IDNAC = SIMPLEX; MAPNET II = SIMPLEX cũ','Không phân biệt được','Chỉ qua serial'],correct:1,explain:'Bí kíp nhận diện giao thức khi đọc hồ sơ dự án: (1) Thấy "LSN improved" hoặc "254 điểm/loop" hoặc "LSN-0300-A/LSN-1500-A" → BOSCH; (2) Thấy "SLC 2 dây không phân cực" + "242 điểm" hoặc mã "GST-*" → GST (kiểm tra thêm chuẩn UL hay GB để phân biệt UL vs H); (3) Thấy "IDNet", "IDNAC", "IDNet2", "IDNet+", "TrueAlarm" → SIMPLEX; (4) Thấy "MAPNET II" → SIMPLEX đời cũ; (5) Thấy "MX loop" + "Foundation Series" → SIMPLEX 2050FS/2250FS.'},
{brand:'MIX',cat:'ALL',q:'Nếu dự án ở Việt Nam yêu cầu chuẩn UL, chọn hãng nào?',options:['Chỉ SIMPLEX','GST-UL hoặc SIMPLEX (đều đạt UL864/NFPA72) — BOSCH cần chọn dòng UL riêng, GST-H không phù hợp','Chỉ BOSCH','Không hãng nào'],correct:1,explain:'Dự án ở VN yêu cầu chuẩn UL (thường do chủ đầu tư nước ngoài hoặc dự án có yếu tố Mỹ): (1) GST-UL — đạt UL864 10th Edition + NFPA72, giá phù hợp thị trường VN, có đại lý địa phương tốt; (2) SIMPLEX — đạt UL864 + đầy đủ ULC/CSFM/FM/MEA, giá cao hơn nhưng tính năng cao cấp; (3) BOSCH — chủ yếu EN 54, có 1 số sản phẩm UL (như W-HSR do Cooper Wheelock), nhưng dòng chính không phải UL; (4) GST-H — GB Trung Quốc, KHÔNG phù hợp yêu cầu UL.'},
{brand:'MIX',cat:'ALL',q:'Retrofit hệ thống conventional cũ lên addressable — hãng nào tối ưu?',options:['BOSCH','SIMPLEX Foundation Series (2050FS/2250FS) — 3 phương án địa chỉ, dùng dây cũ, giá thấp','Chỉ GST','Không hãng nào'],correct:1,explain:'Retrofit từ conventional lên addressable: (1) SIMPLEX 2050FS/2250FS Foundation Series là tối ưu — dùng MX loop tương thích dây cũ, 3 phương án địa chỉ hóa (DIP/Soft/QR), DACT + IP + Cellular tích hợp, giá phù hợp; (2) GST-UL M200 cũng OK nhưng ít linh hoạt hơn; (3) BOSCH có thể retrofit qua LSN classic nhưng cần nhiều module bus hơn, giá cao. SIMPLEX Foundation Series thiết kế RIÊNG cho retrofit — chi phí thấp hơn thay thế hoàn toàn 40-60%.'},
{brand:'MIX',cat:'ALL',q:'Voice Evacuation + Mass Notification (MNS) cho sân bay/campus:',options:['GST-UL GVA','SIMPLEX 4100ES với ECS 8 kênh audio + UL 2572 MNS','BOSCH Praesideo','Chỉ MP16'],correct:1,explain:'Sân bay/campus lớn yêu cầu Mass Notification System (MNS) đa mục đích: báo cháy + khủng bố + thời tiết + an ninh. Giải pháp mạnh nhất: SIMPLEX 4100ES với ECS (Emergency Communications Systems) 8 kênh digital audio hoặc 2 kênh analog — cho phép phát nội dung khác nhau tại các vùng khác nhau đồng thời. Đạt UL 2572 (chuẩn MNS bắt buộc ở sân bay Mỹ). BOSCH có Praesideo cho voice nhưng không tối ưu cho MNS như 4100ES; GST-UL GVA/MP16 phù hợp tòa nhà thương mại vừa.'},
{brand:'MIX',cat:'ALL',q:'Hệ thống báo cháy + báo động an ninh trong 1 tủ:',options:['BOSCH BIS','SIMPLEX 4020/4100ES (UL 864 + UL 1076) trên cùng IDNet — 1 tủ 2 hệ thống','GST','Không hãng nào'],correct:1,explain:'Tích hợp fire alarm + security trong 1 tủ FACP: chỉ SIMPLEX 4020 và 4100ES đạt cả UL 864 (fire) và UL 1076 (security). Dùng module 4090-9121 Security Monitor IAM giám sát cửa/motion/contact sensor trên cùng SLC IDNet. Ưu điểm: 1 hệ thống dây, 1 UI quản lý, giảm 30-40% chi phí. BOSCH tích hợp qua BIS (Building Integration System) ở cấp phần mềm — không phải 1 tủ. GST-UL không có tủ đôi UL864+UL1076.'},
{brand:'MIX',cat:'ALL',q:'Tủ chữa cháy khí (gas suppression) tối ưu:',options:['BOSCH FPA-5000 (cần logic riêng)','GST-QKP01H/02H/04H — tủ chuyên biệt có menu delay 0-30s, van 24V/3A tích hợp','SIMPLEX 4008','Không hãng nào'],correct:1,explain:'Tủ chữa cháy khí chuyên biệt: (1) GST-H có dòng GST-QKP01H/02H/04H — tủ chuyên biệt, menu delay 0-30s tích hợp, đầu ra van điện từ 24V/3A trực tiếp, cross-zoning sẵn có. Giá tối ưu, dễ vận hành, phổ biến ở VN cho FM200/CO2/Novec. (2) SIMPLEX 4004R Suppression Releasing Panel — mạnh hơn, có 3 giai đoạn escalation audio, nhưng phức tạp và đắt hơn. (3) BOSCH FPA-5000 cần lập trình logic riêng qua FSP-5000-RPS, không có tủ chuyên biệt.'},
{brand:'MIX',cat:'ALL',q:'Điểm chung của cả 3 hãng khi thiết kế loop:',options:['Không có','Đều tuân thủ: 24h standby + 30 phút alarm (EN 54-4 / NFPA 72); chừa ~20% dự phòng loop; isolator cho ngắn mạch','Chỉ BOSCH','Chỉ SIMPLEX'],correct:1,explain:'Nguyên tắc thiết kế chung cho cả 3 hãng: (1) Ắc-quy dự phòng — 24 giờ standby + 30 phút full alarm (chuẩn EN 54-4 / NFPA 72), critical bệnh viện cần 72h; (2) Chừa ~20% dự phòng số điểm/loop (dùng 200/254, 100/127, 200/250 tùy hãng); (3) Cơ chế cách ly ngắn mạch dù cách tiếp cận khác nhau (integrated vs modular); (4) Class A cho tòa nhà critical, Class B cho tiết kiệm dây; (5) Tính sụt áp cuối loop đảm bảo điện áp tối thiểu cho thiết bị hoạt động.'},
{brand:'MIX',cat:'ALL',q:'Chi phí hệ thống — xếp hạng thông thường ở VN:',options:['Đều bằng nhau','GST-H rẻ nhất → GST-UL trung bình → BOSCH cao hơn → SIMPLEX cao nhất (dòng ES cao cấp)','SIMPLEX rẻ nhất','BOSCH đắt nhất luôn'],correct:1,explain:'Bảng giá tham khảo thị trường VN (thứ tự tăng dần): (1) GST-H (Hải Vịnh) — rẻ nhất, sản xuất TQ, phổ biến nhất VN cho dự án dân dụng/thương mại vừa; (2) GST-UL — trung bình, khi cần UL864 với giá phải chăng; (3) BOSCH — cao hơn, chất lượng Đức, thị trường công nghiệp/cao cấp; (4) SIMPLEX dòng ES (4007ES/4010ES/4100ES) — cao nhất, tính năng đầy đủ cho critical infrastructure (bệnh viện lớn, sân bay). Chọn theo ngân sách + yêu cầu chuẩn + độ phức tạp dự án.'},
{brand:'MIX',cat:'ALL',q:'Phần mềm cấu hình đặc trưng của từng hãng:',options:['Cùng phần mềm','BOSCH: FSP-5000-RPS + SSD Designer; GST-UL: GST-IFPx-Def Tool; SIMPLEX: ES Programmer + site-specific tools','Đều không cần','Chỉ Excel'],correct:1,explain:'Phần mềm cấu hình từng hãng: (1) BOSCH — FSP-5000-RPS Programming Software (cấu hình logic tủ) + SSD Safety Systems Designer (lập kế hoạch loop, tính dòng/cáp); (2) GST-H — công cụ nội bộ, thường qua tủ trực tiếp; (3) GST-UL — GST-IFPx-Def Tool; (4) SIMPLEX — Enhanced System programmer (dùng site-specific software, cần kỹ thuật viên được đào tạo). Chọn hãng cần tính đến khả năng có phần mềm và người biết dùng ở địa phương.'},
{brand:'MIX',cat:'ALL',q:'Backward compatibility thiết bị cũ với tủ mới:',options:['Không hãng nào','BOSCH: LSN improved back-compatible LSN classic + tủ cũ (BZ 500/UGM 2020); SIMPLEX: 4100ES back-compatible MAPNET II','Chỉ GST','Chỉ SIMPLEX'],correct:1,explain:'Chính sách backward compatibility: (1) BOSCH — LSN improved back-compatible hoàn toàn với LSN classic; AVENAR 4000 back-compatible với tủ cũ BZ 500 LSN, UEZ 2000 LSN, UGM 2020; (2) SIMPLEX 4100ES back-compatible với MAPNET II — thiết bị đời cũ (MAPNET II detector/module) vẫn dùng được trên tủ 4100ES mới; (3) GST giữ chuẩn địa chỉ 1-242 nhất quán, đa số thiết bị tương thích ngược. Điều này bảo toàn đầu tư khi nâng cấp tủ.'},
{brand:'MIX',cat:'ALL',q:'Isolator strategy khác nhau ở 3 hãng:',options:['Giống nhau','BOSCH: 2 isolator/thiết bị tích hợp; SIMPLEX IDNet2: dual loop isolation trong bus; GST: module isolator riêng mỗi 32 địa chỉ','Chỉ BOSCH có','Không hãng nào có'],correct:1,explain:'3 triết lý isolator: (1) BOSCH LSN — mỗi thiết bị (AVENAR 4000 detector, FMC-420RW MCP…) tích hợp SẴN 2 isolator; ngắn mạch chỉ cô lập giữa 2 thiết bị kề nhau; (2) SIMPLEX IDNet2 — short circuit isolation TÍCH HỢP TRONG BUS (dual loop), tự cô lập từng đoạn khi có sự cố; (3) GST-H và GST-UL — dùng MODULE ISOLATOR RIÊNG (GST-LD-8313 / DC-M9503) lắp mỗi 32 địa chỉ; ngắn mạch cô lập cả đoạn 32 thiết bị. Cách BOSCH giữ tin cậy cao nhất; GST tiết kiệm chi phí hơn.'}
);

</script>
<script>
let currentBrand='', currentCat='', currentCount=20, quiz=[], qIdx=0, score=0, wrongs=[];

const CATEGORIES = {
  'BOSCH': [
    {key:'ControlPanel', name:'Control Panel', icon:'📟'},
    {key:'Detectors', name:'Detectors', icon:'👃'},
    {key:'Modules', name:'Modules', icon:'🔌'},
    {key:'AlarmDevices', name:'Alarm Devices', icon:'🚨'},
    {key:'SystemKnowledge', name:'Kiến thức hệ thống', icon:'🧠'},
    {key:'ALL', name:'Tất cả', icon:'⭐'}
  ],
  'GST-H': [
    {key:'ControlPanel', name:'Control Panel', icon:'📟'},
    {key:'Detectors', name:'Detectors', icon:'👃'},
    {key:'Modules', name:'Modules', icon:'🔌'},
    {key:'AlarmDevices', name:'Alarm Devices', icon:'🚨'},
    {key:'SystemKnowledge', name:'Kiến thức hệ thống', icon:'🧠'},
    {key:'ALL', name:'Tất cả', icon:'⭐'}
  ],
  'GST-UL': [
    {key:'ControlPanel', name:'Control Panel', icon:'📟'},
    {key:'Detectors', name:'Detectors', icon:'👃'},
    {key:'Modules', name:'Modules', icon:'🔌'},
    {key:'AlarmDevices', name:'Alarm Devices', icon:'🚨'},
    {key:'SystemKnowledge', name:'Kiến thức hệ thống', icon:'🧠'},
    {key:'ALL', name:'Tất cả', icon:'⭐'}
  ],
  'SIMPLEX': [
    {key:'ControlPanel', name:'Control Panel', icon:'📟'},
    {key:'Detectors', name:'Detectors', icon:'👃'},
    {key:'Modules', name:'Modules', icon:'🔌'},
    {key:'AlarmDevices', name:'Alarm Devices', icon:'🚨'},
    {key:'SystemKnowledge', name:'Kiến thức hệ thống', icon:'🧠'},
    {key:'ALL', name:'Tất cả', icon:'⭐'}
  ],
  'MIX': [
    {key:'ALL', name:'So sánh tổng hợp', icon:'⚖️'}
  ]
};

function showCategories(brand){
  currentBrand=brand;
  document.getElementById('home').classList.add('hidden');
  document.getElementById('categories').classList.remove('hidden');
  document.getElementById('brand-title').textContent = brand==='MIX'?'🌈 HỖN HỢP':brand;
  const grid=document.getElementById('cat-grid');
  grid.innerHTML='';
  CATEGORIES[brand].forEach(c=>{
    const div=document.createElement('div');
    div.className='cat-card';
    div.innerHTML=`<div class="cat-icon">${c.icon}</div><div style="font-weight:bold;">${c.name}</div>`;
    div.onclick=()=>startQuiz(brand,c.key);
    grid.appendChild(div);
  });
}

document.querySelectorAll('.count-btn').forEach(b=>{
  b.onclick=()=>{
    document.querySelectorAll('.count-btn').forEach(x=>x.classList.remove('active'));
    b.classList.add('active');
    currentCount=b.dataset.count==='all'?9999:parseInt(b.dataset.count);
  };
});

function startQuiz(brand,cat){
  currentCat=cat;
  let pool = QUESTIONS.filter(q=>{
    if(brand==='MIX') return q.brand==='MIX';
    if(cat==='ALL') return q.brand===brand;
    return q.brand===brand && q.cat===cat;
  });
  if(pool.length===0){ alert('Chưa có câu hỏi cho mục này!'); return; }
  quiz = shuffle([...pool]).slice(0,currentCount);
  qIdx=0; score=0; wrongs=[];
  document.getElementById('categories').classList.add('hidden');
  document.getElementById('quiz').classList.remove('hidden');
  showQ();
}

function shuffle(arr){for(let i=arr.length-1;i>0;i--){const j=Math.floor(Math.random()*(i+1));[arr[i],arr[j]]=[arr[j],arr[i]];}return arr;}

function showQ(){
  const q=quiz[qIdx];
  document.getElementById('qcat').textContent = `Câu ${qIdx+1} · ${q.brand==='MIX'?'HỖN HỢP':q.brand+' / '+q.cat}`;
  document.getElementById('qtext').textContent = q.q;
  document.getElementById('pcount').textContent = `${qIdx+1}/${quiz.length}`;
  document.getElementById('pbar').style.width = ((qIdx)/quiz.length*100)+'%';
  const opts=document.getElementById('qopts');
  opts.innerHTML='';
  const letters=['A','B','C','D'];
  // shuffle options but track correct
  const idxs=[0,1,2,3];
  shuffle(idxs);
  idxs.forEach((oi,i)=>{
    const div=document.createElement('div');
    div.className='option';
    div.innerHTML=`<span class="opt-letter">${letters[i]}</span><span>${q.options[oi]}</span>`;
    div.onclick=()=>selectAns(div,oi,q.correct);
    opts.appendChild(div);
  });
  document.getElementById('qexp').classList.remove('show');
  document.getElementById('btnNext').classList.add('hidden');
}

function selectAns(el,chosen,correct){
  if(el.parentElement.querySelector('.disabled')) return;
  document.querySelectorAll('.option').forEach((o,i)=>{
    o.classList.add('disabled');
    o.onclick=null;
  });
  const q=quiz[qIdx];
  if(chosen===correct){
    el.classList.add('correct');
    score++;
  }else{
    el.classList.add('wrong');
    document.querySelectorAll('.option').forEach(o=>{
      if(o.querySelector('span:last-child').textContent===q.options[correct]) o.classList.add('correct');
    });
    wrongs.push({q:q.q, correct:q.options[correct], exp:q.explain});
  }
  const exp=document.getElementById('qexp');
  exp.innerHTML=`<strong>💡 Giải thích:</strong> ${q.explain}`;
  exp.classList.add('show');
  document.getElementById('btnNext').classList.remove('hidden');
  document.getElementById('btnNext').textContent = qIdx===quiz.length-1?'Xem kết quả 🎯':'Câu tiếp →';
}

function nextQ(){
  qIdx++;
  if(qIdx>=quiz.length) showResult();
  else showQ();
}

function showResult(){
  document.getElementById('quiz').classList.add('hidden');
  document.getElementById('result').classList.remove('hidden');
  const pct=Math.round(score/quiz.length*100);
  document.getElementById('scoreBig').textContent=`${score}/${quiz.length}`;
  document.getElementById('scorePercent').textContent=`${pct}% chính xác`;
  let msg='';
  if(pct===100) msg='🏆 Xuất sắc! Bạn đã nắm vững toàn bộ nội dung. Tiếp tục ôn luyện các category khác để mở rộng kiến thức.';
  else if(pct>=80) msg='🎉 Tuyệt vời! Kiến thức của bạn rất chắc. Xem lại các câu sai để hoàn thiện thêm.';
  else if(pct>=60) msg='👍 Khá tốt! Bạn đã nắm được kiến thức cơ bản. Chú ý các câu sai bên dưới để cải thiện.';
  else if(pct>=40) msg='📚 Trung bình. Bạn cần ôn lại tài liệu, đặc biệt các thông số kỹ thuật và lưu ý lắp đặt.';
  else msg='💪 Cần cố gắng thêm! Đề nghị đọc lại tài liệu từng hãng trước khi làm quiz lần nữa.';
  let html=`<h3>Nhận xét chung</h3><p>${msg}</p>`;
  if(wrongs.length>0){
    html+=`<h3 style="margin-top:20px;">Các câu bạn cần ôn lại (${wrongs.length})</h3><div class="wrong-list">`;
    wrongs.forEach((w,i)=>{
      html+=`<div class="wrong-item"><strong>Câu ${i+1}:</strong> ${w.q}<br><strong style="color:#00b04f;">Đáp án đúng:</strong> ${w.correct}<br><strong style="color:#f7c548;">Giải thích:</strong> ${w.exp}</div>`;
    });
    html+='</div>';
  }
  document.getElementById('summary').innerHTML=html;
}

function goHome(){
  ['categories','quiz','result'].forEach(id=>document.getElementById(id).classList.add('hidden'));
  document.getElementById('home').classList.remove('hidden');
}
function retryQuiz(){
  document.getElementById('result').classList.add('hidden');
  showCategories(currentBrand);
}
</script>
</body>
</html>
